<title>CPSF Tank Farm P&amp;ID</title>
<meta name="claude:viewport-fit-sides" content="cover">
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Rajdhani:wght@500;600;700&family=IBM+Plex+Mono:wght@400;500;600&family=Inter:wght@400;500;600&display=swap">
<style>
/* Layout: drawing-sheet header, full-width scrollable drawing, then reference sections in a readable column */
:root {
  --bg:#f3f5f8; --paper:#ffffff; --ink:#14202e; --mute:#5b6b7e; --rule:#d5dce5; --accent:#b86a00;
  --crude:#1b2b3c; --fg:#c58a00; --ho:#c2410c; --vap:#7c3aed; --vent:#7a8796; --sig:#2563eb; --ia:#0f766e; --dr:#6b4f2a;
  --chipbg:#eef1f5;
  --disp:'Rajdhani', 'Arial Narrow', sans-serif; --body:'Inter', system-ui, sans-serif; --mono:'IBM Plex Mono', ui-monospace, monospace;
}
@media (prefers-color-scheme: dark) { :root:not([data-theme="light"]) {
  --bg:#07101f; --paper:#0e1b2e; --ink:#dfe7f1; --mute:#8a9bb2; --rule:#1d3452; --accent:#f59e0b;
  --crude:#e2e8f0; --fg:#facc15; --ho:#fb7a3c; --vap:#a78bfa; --vent:#94a3b8; --sig:#60a5fa; --ia:#2dd4bf; --dr:#c8a273; --chipbg:#162236; color-scheme:dark } }
:root[data-theme="dark"] {
  --bg:#07101f; --paper:#0e1b2e; --ink:#dfe7f1; --mute:#8a9bb2; --rule:#1d3452; --accent:#f59e0b;
  --crude:#e2e8f0; --fg:#facc15; --ho:#fb7a3c; --vap:#a78bfa; --vent:#94a3b8; --sig:#60a5fa; --ia:#2dd4bf; --dr:#c8a273; --chipbg:#162236; color-scheme:dark }
body { background:var(--bg); color:var(--ink); font-family:var(--body); font-size:14px; line-height:1.55; }
.wrap { padding-left:max(16px, env(safe-area-inset-left, 0px)); padding-right:max(16px, env(safe-area-inset-right, 0px)); padding-block:20px 48px; max-width:1500px; margin:0 auto; display:grid; gap:28px; }
header.sheet { display:grid; grid-template-columns:1fr auto; gap:12px 24px; align-items:end; border-bottom:2px solid var(--ink); padding-bottom:12px; }
header.sheet h1 { font-family:var(--disp); font-size:clamp(26px,4vw,38px); line-height:1.05; margin:0; letter-spacing:.01em; text-wrap:balance; }
header.sheet p { margin:4px 0 0; color:var(--mute); max-width:70ch; }
.tb { display:grid; grid-template-columns:auto auto; gap:2px 14px; font-family:var(--mono); font-size:12px; }
.tb span:nth-child(odd) { color:var(--mute); text-transform:uppercase; letter-spacing:.06em; font-size:10.5px; padding-top:2px; }
@media (max-width:720px) { header.sheet { grid-template-columns:1fr; } }
h2 { font-family:var(--disp); font-size:24px; margin:0 0 10px; letter-spacing:.02em; text-wrap:balance; }
h3 { font-family:var(--disp); font-size:18px; margin:18px 0 6px; letter-spacing:.02em; }
section { min-width:0; }
.lead { max-width:75ch; color:var(--mute); margin:0 0 12px; }
.toolbar { display:flex; flex-wrap:wrap; gap:8px; align-items:center; margin-bottom:8px; }
.toolbar button { font:600 12px var(--mono); background:var(--paper); color:var(--ink); border:1px solid var(--rule); padding:6px 10px; border-radius:4px; cursor:pointer; }
.toolbar button[aria-pressed="true"] { background:var(--ink); color:var(--paper); border-color:var(--ink); }
.toolbar button:focus-visible { outline:2px solid var(--accent); outline-offset:2px; }
.toolbar .hint { color:var(--mute); font-size:12px; }
.canvas { overflow:auto; border:1px solid var(--rule); background:var(--paper); max-height:82vh; border-radius:4px; }
#pid { display:block; width:2640px; max-width:none; height:auto; }
.canvas.fit #pid { width:100%; }
.legend { display:flex; flex-wrap:wrap; gap:6px 18px; font-size:12px; margin-top:10px; color:var(--mute); }
.legend span { display:inline-flex; align-items:center; gap:6px; }
.legend i { display:inline-block; width:28px; height:0; border-top:3px solid; }
/* svg classes */
.paper { fill:var(--paper); } .frame { fill:none; stroke:var(--rule); stroke-width:1.5; }
.tx { fill:var(--ink); font-family:var(--mono); } .mute { fill:var(--mute); font-family:var(--mono); }
.tk { fill:var(--ink); font-family:var(--disp); } .itx { fill:var(--ink); font-family:var(--mono); font-weight:600; }
.optx { fill:var(--ink); font-family:var(--mono); }
polyline { fill:none; stroke-linejoin:round; }
.halo { stroke:var(--paper); stroke-width:10; }
.l-crude { stroke:var(--crude); stroke-width:3.2; } .l-fg { stroke:var(--fg); stroke-width:2.4; }
.l-ho { stroke:var(--ho); stroke-width:2.4; } .l-vap { stroke:var(--vap); stroke-width:2.6; }
.l-vent { stroke:var(--vent); stroke-width:1.8; } .l-ia { stroke:var(--ia); stroke-width:1.6; }
.l-dr { stroke:var(--dr); stroke-width:1.8; } .l-inst { stroke:var(--ink); stroke-width:1.1; }
.sig { fill:none; stroke:var(--sig); stroke-width:1.2; stroke-dasharray:6 4; }
.ah { stroke:none; } polygon.ah.l-crude { fill:var(--crude); } polygon.ah.l-fg { fill:var(--fg); } polygon.ah.l-ho { fill:var(--ho); }
polygon.ah.l-vap { fill:var(--vap); } polygon.ah.l-vent { fill:var(--vent); } polygon.ah.l-ia { fill:var(--ia); } polygon.ah.l-dr { fill:var(--dr); }
.vb { fill:var(--paper); stroke:var(--ink); stroke-width:1.3; } .vb.nc { fill:var(--ink); }
.dot, .tee { fill:var(--ink); } .stem { stroke:var(--ink); stroke-width:1.3; }
.ib { fill:var(--paper); stroke:var(--ink); stroke-width:1.2; } .ibl { stroke:var(--ink); stroke-width:1; }
.tank { fill:var(--paper); stroke:var(--ink); stroke-width:2.6; } .lvl { stroke:var(--crude); stroke-width:1; stroke-dasharray:8 5; }
.coil { fill:none; stroke:var(--ho); stroke-width:1.5; }
.pvrv { fill:var(--paper); stroke:var(--vap); stroke-width:1.6; } .pvrvm { fill:none; stroke:var(--vap); stroke-width:1.4; }
.op { fill:var(--paper); stroke-width:1.6; } .crude-op { stroke:var(--crude); } .fg-op { stroke:var(--fg); } .ho-op { stroke:var(--ho); }
.vap-op { stroke:var(--vap); } .ia-op { stroke:var(--ia); } .dr-op { stroke:var(--dr); }
.agug { stroke:var(--mute); stroke-width:1; stroke-dasharray:10 6; }
g.hot { cursor:help; } g.hot:hover .vb, g.hot:hover .ib, g.hot:hover .op, g.hot:hover .pvrv { stroke:var(--accent); stroke-width:2.2; }
#tip { position:fixed; z-index:20; max-width:340px; background:var(--ink); color:var(--paper); font:12px/1.45 var(--body); padding:8px 10px; border-radius:4px; pointer-events:none; }
/* prose & tables */
.cols { display:grid; grid-template-columns:repeat(auto-fit, minmax(320px, 1fr)); gap:18px 28px; }
.card { background:var(--paper); border:1px solid var(--rule); border-radius:4px; padding:14px 16px; min-width:0; }
.card h3 { margin-top:0; display:flex; align-items:center; gap:8px; }
.card h3 i { width:22px; height:0; border-top:3px solid; display:inline-block; }
.card p, .card ul { margin:6px 0; } .card ul { padding-left:18px; }
.tw { overflow-x:auto; border:1px solid var(--rule); border-radius:4px; background:var(--paper); }
table { border-collapse:collapse; width:100%; font-size:12.5px; }
th, td { text-align:left; padding:6px 10px; border-bottom:1px solid var(--rule); vertical-align:top; }
th { font-family:var(--disp); font-size:14px; letter-spacing:.04em; text-transform:uppercase; background:var(--chipbg); position:sticky; top:0; }
table.num td { font-variant-numeric:tabular-nums; }
tbody tr:last-child td { border-bottom:0; }
.mono { font-family:var(--mono); font-size:12px; white-space:nowrap; }
.chip { font:600 11px var(--mono); padding:1px 7px; border-radius:10px; background:var(--chipbg); border-left:3px solid; white-space:nowrap; }
.chip.fg { border-color:var(--fg); } .chip.vap { border-color:var(--vap); } .chip.vent { border-color:var(--vent); } .chip.ho { border-color:var(--ho); }
.chip.crude { border-color:var(--crude); } .chip.dr { border-color:var(--dr); } .chip.ia { border-color:var(--ia); }
ol.notes { margin:0; padding-left:22px; max-width:90ch; } ol.notes li { margin:3px 0; }
.caveat { border-left:3px solid var(--accent); padding:8px 14px; background:var(--paper); max-width:95ch; }
.caveat ul { margin:4px 0; padding-left:18px; }
nav.toc { display:flex; flex-wrap:wrap; gap:6px 14px; font:500 12.5px var(--mono); }
nav.toc a { color:var(--ink); text-decoration:none; border-bottom:1px solid var(--rule); }
nav.toc a:hover { border-color:var(--accent); }
@media (prefers-reduced-motion: reduce) { * { transition:none !important; } }
</style>
<div class="wrap">
<header class="sheet">
  <div>
    <h1>Storage Tanks CPSF-T-107 / 108 / 109 — P&amp;ID Redraw</h1>
    <p>EPIC of Crude Oil Tank Farm Terminal Project, Turkmenistan. Redrawn from drawing CPSF-PR-PID-1-0001-25-00, sheet 01 of 01, with flow directions, line numbers, equipment data and the operating and safeguarding logic.</p>
  </div>
  <div class="tb">
    <span>Drawing</span><span>CPSF-PR-PID-1-0001-25-00</span>
    <span>Rev.</span><span>X1 · As built · 02.06.17</span>
    <span>FWB dwg</span><span>ED0727A-50-031 (S04)</span>
    <span>Company</span><span>Dragon Oil (Turkmenistan) Ltd.</span>
    <span>Contractor</span><span>ILK Construction / Foster Wheeler</span>
  </div>
</header>
<nav class="toc" aria-label="Sections">
  <a href="#drawing">Drawing</a><a href="#function">How it works</a><a href="#equipment">Equipment</a><a href="#lines">Line list</a><a href="#tags">Tag schedule</a><a href="#alarms">Alarms &amp; trips</a><a href="#tieins">Tie-ins</a><a href="#notes">Notes</a><a href="#revs">Revisions</a><a href="#caveats">Reading notes</a>
</nav>

<section id="drawing">
  <h2>Redrawn P&amp;ID</h2>
  <p class="lead">The three identical tank systems are laid out side by side (the original sheet stacks T-107 and T-109 on the left and T-108 on the right). Arrows show flow direction. Hover or tap any valve, instrument, PVRV or off-sheet connector for its tag and function.</p>
  <div class="toolbar" role="group" aria-label="Zoom">
    <button type="button" id="z-fit" aria-pressed="false">Fit width</button>
    <button type="button" id="z-100" aria-pressed="true">100%</button>
    <button type="button" id="z-150" aria-pressed="false">150%</button>
    <span class="hint">Scroll inside the frame to pan.</span>
  </div>
  <div class="canvas" id="canvas"><svg id="pid" viewBox="0 0 2640 1420" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Redrawn P&amp;ID of crude storage tanks CPSF-T-107, T-108 and T-109">
<rect x="0" y="0" width="2640" height="1420" class="paper"/>
<rect x="8" y="8" width="2624" height="1404" class="frame"/>
<text x="110" y="26" font-size="10" text-anchor="middle" class="mute">A</text>
<text x="330" y="26" font-size="10" text-anchor="middle" class="mute">B</text>
<text x="550" y="26" font-size="10" text-anchor="middle" class="mute">C</text>
<text x="770" y="26" font-size="10" text-anchor="middle" class="mute">D</text>
<text x="990" y="26" font-size="10" text-anchor="middle" class="mute">E</text>
<text x="1210" y="26" font-size="10" text-anchor="middle" class="mute">F</text>
<text x="1430" y="26" font-size="10" text-anchor="middle" class="mute">G</text>
<text x="1650" y="26" font-size="10" text-anchor="middle" class="mute">H</text>
<text x="1870" y="26" font-size="10" text-anchor="middle" class="mute">I</text>
<text x="2090" y="26" font-size="10" text-anchor="middle" class="mute">J</text>
<text x="2310" y="26" font-size="10" text-anchor="middle" class="mute">K</text>
<text x="2530" y="26" font-size="10" text-anchor="middle" class="mute">L</text>
<polyline points="230,1000 2440,1000" class="l-crude"/>
<text x="2150" y="994" font-size="8.5" text-anchor="end" class="tx" font-weight="600">10&quot; RECIRCULATION / INTER-TANK TRANSFER</text>
<polyline points="230,1060 2440,1060" class="l-crude"/>
<text x="2150" y="1054" font-size="8.5" text-anchor="end" class="tx" font-weight="600">6&quot; DEWATERING LINE</text>
<polyline points="230,1120 2440,1120" class="l-crude"/>
<text x="2150" y="1114" font-size="8.5" text-anchor="end" class="tx" font-weight="600">20&quot; PUMP SUCTION LINE (A)</text>
<polyline points="230,1180 2440,1180" class="l-crude"/>
<text x="2150" y="1174" font-size="8.5" text-anchor="end" class="tx" font-weight="600">20&quot; PUMP SUCTION LINE (B)</text>
<polyline points="230,1240 2440,1240" class="l-crude"/>
<text x="2150" y="1234" font-size="8.5" text-anchor="end" class="tx" font-weight="600">16&quot; TANK RECEIPT LINE</text>
<polyline points="230,1300 2440,1300" class="l-ia"/>
<text x="2150" y="1294" font-size="8.5" text-anchor="end" class="tx" font-weight="600">2&quot; INSTRUMENT AIR</text>
<polygon points="427,1000 413,995.1 413,1004.9" class="ah l-crude"/>
<polygon points="2193,1000 2207,995.1 2207,1004.9" class="ah l-crude"/>
<polygon points="567,1060 553,1055.1 553,1064.9" class="ah l-crude"/>
<polygon points="567,1120 553,1115.1 553,1124.9" class="ah l-crude"/>
<polygon points="567,1180 553,1175.1 553,1184.9" class="ah l-crude"/>
<polygon points="1367,1060 1353,1055.1 1353,1064.9" class="ah l-crude"/>
<polygon points="1367,1120 1353,1115.1 1353,1124.9" class="ah l-crude"/>
<polygon points="1367,1180 1353,1175.1 1353,1184.9" class="ah l-crude"/>
<polygon points="2167,1060 2153,1055.1 2153,1064.9" class="ah l-crude"/>
<polygon points="2167,1120 2153,1115.1 2153,1124.9" class="ah l-crude"/>
<polygon points="2167,1180 2153,1175.1 2153,1184.9" class="ah l-crude"/>
<polygon points="1353,1240 1367,1235.1 1367,1244.9" class="ah l-crude"/>
<polygon points="2153,1240 2167,1235.1 2167,1244.9" class="ah l-crude"/>
<polygon points="477,1240 463,1235.1 463,1244.9" class="ah l-crude"/>
<polygon points="2153,1300 2167,1295.1 2167,1304.9" class="ah l-ia"/>
<g class="hot"><title>10&quot;-PL-B013-4209-WE from inter-tank transfer pumps CPSF-23-P-013A/B/C, tie-in TP-004 (existing tanks). Max 495 m³/h (Note 9)</title>
<polygon points="14,976.5 214,976.5 224,1000 214,1023.5 14,1023.5" class="op crude-op"/>
<text x="114.0" y="990.5" font-size="8.5" text-anchor="middle" class="optx" font-weight="600">FROM INTER-TANK TRANSFER PUMPS</text>
<text x="114.0" y="1003.5" font-size="8.5" text-anchor="middle" class="optx">CPSF-23-P-013A/B/C · 0669-17-00</text>
<text x="114.0" y="1016.5" font-size="8.5" text-anchor="middle" class="optx">TP-004</text>
</g>
<g class="hot"><title>18&quot;-PL-B013-4229-W from metering skids CPSF-23-X-008/009/010 (existing degasser outlet CPF-V-203), tie-in TP-026</title>
<polygon points="14,1216.5 214,1216.5 224,1240 214,1263.5 14,1263.5" class="op crude-op"/>
<text x="114.0" y="1230.5" font-size="8.5" text-anchor="middle" class="optx" font-weight="600">FROM METERING SKIDS</text>
<text x="114.0" y="1243.5" font-size="8.5" text-anchor="middle" class="optx">CPSF-23-X-008/009/010 · 0669-07-03</text>
<text x="114.0" y="1256.5" font-size="8.5" text-anchor="middle" class="optx">TP-026</text>
</g>
<g class="hot"><title>18&quot;x16&quot; reducer</title>
<polygon points="294,1233 306,1236 306,1244 294,1247" class="vb"/>
</g>
<g class="hot"><title>16&quot; isolation valve on metering-skid feed</title>
<path d="M322,1234 L338,1246 L338,1234 L322,1246 Z" class="vb"/>
</g>
<text x="288" y="1226" font-size="7.5" text-anchor="start" class="mute">18&quot;x16&quot;</text>
<text x="320" y="994" font-size="8" text-anchor="start" class="tx">10&quot;-PL-B013-4209-WE (38 °C) · NOTE 10</text>
<text x="360" y="1234" font-size="8" text-anchor="start" class="tx">18&quot;-PL-B013-4229-W (38 °C)</text>
<g class="hot"><title>BV-4736 - 10&quot; future connection (blinded)</title>
<path d="M264,1010 L276,1026 L264,1026 L276,1010 Z" class="vb"/>
</g>
<text x="280" y="1030" font-size="7" text-anchor="start" class="mute">BV-4736 10&quot; FUTURE</text>
<g class="hot"><title>BV-4737 - 16&quot; future connection (blinded)</title>
<path d="M394,1250 L406,1266 L394,1266 L406,1250 Z" class="vb"/>
</g>
<text x="410" y="1272" font-size="7" text-anchor="start" class="mute">BV-4737 16&quot; FUTURE</text>
<polyline points="250.0,1007.0 250.0,1353.0" class="halo"/>
<polyline points="250,1000 250,1360" class="l-dr"/>
<circle cx="250" cy="1000" r="3" class="tee"/>
<g class="hot"><title>BV-4900 - 1&quot; closed-drain valve, normally closed</title>
<path d="M244,1327 L256,1343 L244,1343 L256,1327 Z" class="vb"/>
</g>
<text x="258" y="1350" font-size="7" text-anchor="start" class="mute">BV-4900 1&quot; NC</text>
<polygon points="250,1379 245.1,1365 254.9,1365" class="ah l-dr"/>
<g class="hot"><title>1&quot;-DC-B013-4391-WE low-point drain of 10&quot; transfer line to closed drain system</title>
<polygon points="14,1368.0 214,1368.0 224,1385 214,1402.0 14,1402.0" class="op dr-op"/>
<text x="114.0" y="1382.0" font-size="8.5" text-anchor="middle" class="optx" font-weight="600">CLOSED DRAIN · 1&quot;-DC-B013-4391-WE</text>
<text x="114.0" y="1395.0" font-size="8.5" text-anchor="middle" class="optx">0669-21-04 SH.04</text>
</g>
<g class="hot"><title>Existing 10&quot; recirculation line from export pumps</title>
<polygon points="2450,976.5 2626,976.5 2626,1023.5 2450,1023.5 2440,1000" class="op crude-op"/>
<text x="2538.0" y="990.5" font-size="8.5" text-anchor="middle" class="optx" font-weight="600">FROM EXPORT PUMPS</text>
<text x="2538.0" y="1003.5" font-size="8.5" text-anchor="middle" class="optx">10&quot;-PR-B013-049-H60</text>
<text x="2538.0" y="1016.5" font-size="8.5" text-anchor="middle" class="optx">0001-24-00</text>
</g>
<g class="hot"><title>6&quot; dewatering line to pumps CPSF-P-127-1 &amp; 2</title>
<polygon points="2440,1036.5 2616,1036.5 2626,1060 2616,1083.5 2440,1083.5" class="op crude-op"/>
<text x="2528.0" y="1050.5" font-size="8.5" text-anchor="middle" class="optx" font-weight="600">TO PUMP CPSF-P-127-1&amp;2</text>
<text x="2528.0" y="1063.5" font-size="8.5" text-anchor="middle" class="optx">6&quot;-PR-B013-039-H60</text>
<text x="2528.0" y="1076.5" font-size="8.5" text-anchor="middle" class="optx">0001-24-00</text>
</g>
<g class="hot"><title>20&quot; pump suction reduced 20&quot;x16&quot; to 16&quot;-PR-B013-208-H60, to export pumps</title>
<polygon points="2440,1096.5 2616,1096.5 2626,1120 2616,1143.5 2440,1143.5" class="op crude-op"/>
<text x="2528.0" y="1110.5" font-size="8.5" text-anchor="middle" class="optx" font-weight="600">TO EXPORT PUMPS</text>
<text x="2528.0" y="1123.5" font-size="8.5" text-anchor="middle" class="optx">16&quot;-PR-B013-208-H60</text>
<text x="2528.0" y="1136.5" font-size="8.5" text-anchor="middle" class="optx">0001-24-00</text>
</g>
<g class="hot"><title>20&quot; pump suction reduced 20&quot;x16&quot; to 16&quot;-PR-B013-037-H60, to export pumps</title>
<polygon points="2440,1156.5 2616,1156.5 2626,1180 2616,1203.5 2440,1203.5" class="op crude-op"/>
<text x="2528.0" y="1170.5" font-size="8.5" text-anchor="middle" class="optx" font-weight="600">TO EXPORT PUMPS</text>
<text x="2528.0" y="1183.5" font-size="8.5" text-anchor="middle" class="optx">16&quot;-PR-B013-037-H60</text>
<text x="2528.0" y="1196.5" font-size="8.5" text-anchor="middle" class="optx">0001-24-00</text>
</g>
<g class="hot"><title>Existing 16&quot; tank receipt line from degassing boot</title>
<polygon points="2450,1216.5 2626,1216.5 2626,1263.5 2450,1263.5 2440,1240" class="op crude-op"/>
<text x="2538.0" y="1230.5" font-size="8.5" text-anchor="middle" class="optx" font-weight="600">FROM DEGASSING BOOT</text>
<text x="2538.0" y="1243.5" font-size="8.5" text-anchor="middle" class="optx">16&quot;-PR-B013-038-H60</text>
<text x="2538.0" y="1256.5" font-size="8.5" text-anchor="middle" class="optx">0001-24-00</text>
</g>
<g class="hot"><title>2&quot; instrument air header to SDV actuators/solenoids</title>
<polygon points="2450,1276.5 2626,1276.5 2626,1323.5 2450,1323.5 2440,1300" class="op ia-op"/>
<text x="2538.0" y="1290.5" font-size="8.5" text-anchor="middle" class="optx" font-weight="600">INSTRUMENT AIR</text>
<text x="2538.0" y="1303.5" font-size="8.5" text-anchor="middle" class="optx">2&quot;-IA-B013-XXX-H60</text>
<text x="2538.0" y="1316.5" font-size="8.5" text-anchor="middle" class="optx">0001-40-00</text>
</g>
<g class="hot"><title>20&quot;x16&quot; reducer</title>
<polygon points="2374,1113 2386,1116 2386,1124 2374,1127" class="vb"/>
</g>
<g class="hot"><title>16&quot; export isolation valve</title>
<path d="M2402,1114 L2418,1126 L2418,1114 L2402,1126 Z" class="vb"/>
</g>
<g class="hot"><title>20&quot;x16&quot; reducer</title>
<polygon points="2374,1173 2386,1176 2386,1184 2374,1187" class="vb"/>
</g>
<g class="hot"><title>16&quot; export isolation valve</title>
<path d="M2402,1174 L2418,1186 L2418,1174 L2402,1186 Z" class="vb"/>
</g>
<g class="hot"><title>16&quot; receipt isolation valve</title>
<path d="M2402,1234 L2418,1246 L2418,1234 L2402,1246 Z" class="vb"/>
</g>
<g class="hot"><title>CPSF-T-107 - cone-roof crude oil storage tank, Ø34.2 m x 10.94 m H, 8,425 m³, self-supported cone roof</title>
<path d="M340,830 L340,560 L470,520 L600,560 L600,830 L510,830 L510,852 L440,852 L440,830 Z" class="tank"/>
</g>
<line x1="346" y1="590" x2="594" y2="590" class="lvl"/>
<polygon points="560,584 570,584 565,590" class="ah l-crude"/>
<text x="470" y="640" font-size="15" text-anchor="middle" class="tk" font-weight="700">CPSF-T-107</text>
<text x="470" y="657" font-size="9.5" text-anchor="middle" class="tx">Ø34.2 m × 10.94 m H</text>
<text x="470" y="671" font-size="9.5" text-anchor="middle" class="tx">8,425 m³ · CRUDE OIL</text>
<text x="470" y="685" font-size="8.5" text-anchor="middle" class="mute">Cone roof · Note 7</text>
<polyline points="340,752 350,752 370,790 390,752 410,790 430,752 450,790 470,752 490,790 510,752 530,790 550,752 " class="coil"/>
<text x="510" y="812" font-size="8" text-anchor="middle" class="mute">HEATING COIL (N7/N8) · NOTE 17</text>
<text x="545" y="826" font-size="7.5" text-anchor="middle" class="mute">1:30 slope</text>
<g class="hot"><title>Fuel gas supply from fuel gas distribution system (P&amp;ID CPSF-PR-PID-1-0669-22-02), tie-in TP-043</title>
<polygon points="44,356.5 120,356.5 130,380 120,403.5 44,403.5" class="op fg-op"/>
<text x="82.0" y="370.5" font-size="8.5" text-anchor="middle" class="optx" font-weight="600">FUEL GAS</text>
<text x="82.0" y="383.5" font-size="8.5" text-anchor="middle" class="optx">0669-22-02</text>
<text x="82.0" y="396.5" font-size="8.5" text-anchor="middle" class="optx">TP-043</text>
</g>
<polyline points="130,380 355,380 355,555.3846153846154" class="l-fg"/>
<polygon points="337,380 323,375.1 323,384.9" class="ah l-fg"/>
<polygon points="355,477 350.1,463 359.9,463" class="ah l-fg"/>
<text x="44" y="348" font-size="8" text-anchor="start" class="tx">6&quot;-FG-B013-4132-WE</text>
<text x="268" y="396" font-size="8" text-anchor="start" class="tx">10&quot;-FG-B013-4139-WE</text>
<text x="268" y="407" font-size="7.5" text-anchor="start" class="mute">31 °C · 10&quot;</text>
<polyline points="142,380 142,410 258,410 258,380" class="l-fg"/>
<g class="hot"><title>GLV-4133 - 8&quot; globe bypass valve around fuel gas PCV, normally closed</title>
<path d="M192,404 L208,416 L208,404 L192,416 Z" class="vb nc"/>
<circle cx="200" cy="410" r="3" class="dot"/>
<text x="200" y="430" font-size="8.5" text-anchor="middle" class="tx">GLV-4133 NC</text>
</g>
<g class="hot"><title>BV-4738 - 4&quot; isolation valve upstream of PV-4147</title>
<path d="M157,374 L173,386 L173,374 L157,386 Z" class="vb"/>
</g>
<g class="hot"><title>4&quot;x3&quot; reducer</title>
<polygon points="176,373 188,376 188,384 176,387" class="vb"/>
</g>
<g class="hot"><title>PV-4147 - fuel gas blanketing pressure control valve, 3&quot; body, fail closed (FC). Opens when tank pressure falls below 1&quot; WG (Note 1)</title>
<path d="M192,374 L208,386 L208,374 L192,386 Z" class="vb"/>
<line x1="200" y1="380" x2="200" y2="364" class="stem"/>
<path d="M192,364 A8,8 0 0 1 208,364 Z" class="vb"/>
</g>
<g class="hot"><title>8&quot;x3&quot; expander</title>
<polygon points="212,373 224,376 224,384 212,387" class="vb"/>
</g>
<g class="hot"><title>BV-4741 - 8&quot; isolation valve downstream of PV-4147</title>
<path d="M230,374 L246,386 L246,374 L230,386 Z" class="vb"/>
</g>
<text x="212" y="358" font-size="8.5" text-anchor="start" class="tx" font-weight="600">PV-4147 FC</text>
<g class="hot"><title>PIC-4147 - tank blanketing pressure controller (DCS), alarms H/L</title>
<rect x="186" y="286" width="28" height="28" class="ib"/>
<circle cx="200" cy="300" r="14" class="ib"/>
<line x1="186" y1="300" x2="214" y2="300" class="ibl"/>
<text x="200" y="298" font-size="7.5" text-anchor="middle" class="itx">PIC</text>
<text x="200" y="308.0" font-size="7.5" text-anchor="middle" class="itx">4147</text>
</g>
<polyline points="200,314 200,356" class="sig"/>
<g class="hot"><title>PIT-4147 - tank vapour space pressure transmitter on N22 (2&quot;-300#RF). Alarm H 0.005 barg / L 0.0025 barg</title>
<circle cx="380" cy="478" r="13" class="ib"/>
<text x="380" y="476" font-size="7.5" text-anchor="middle" class="itx">PIT</text>
<text x="380" y="486.0" font-size="7.5" text-anchor="middle" class="itx">4147</text>
</g>
<polyline points="380,491 380,547.6923076923077" class="l-inst"/>
<polyline points="380,465 380,300 214,300" class="sig"/>
<g class="hot"><title>PZT-4147 / PZI-4147 - independent pressure transmitter &amp; indicator on blanketing gas line</title>
<circle cx="295" cy="336" r="12" class="ib"/>
<text x="295" y="334" font-size="7.5" text-anchor="middle" class="itx">PZT</text>
<text x="295" y="344.0" font-size="7.5" text-anchor="middle" class="itx">4147</text>
</g>
<polyline points="295,348 295,380" class="l-inst"/>
<g class="hot"><title>LIT-107-1 - tank level transmitter (radar), roof nozzle N17 3&quot; -&gt; LIA-107-1</title>
<circle cx="412" cy="503" r="11" class="ib"/>
<text x="412" y="501" font-size="6.5" text-anchor="middle" class="itx">LIT</text>
<text x="412" y="510.0" font-size="6.5" text-anchor="middle" class="itx">107-1</text>
</g>
<polyline points="412,514 412,537.8461538461538" class="l-inst"/>
<g class="hot"><title>PIT-107-1 - tank pressure transmitter, roof nozzle N16 -&gt; PIA-107-1</title>
<circle cx="438" cy="503" r="11" class="ib"/>
<text x="438" y="501" font-size="6.5" text-anchor="middle" class="itx">PIT</text>
<text x="438" y="510.0" font-size="6.5" text-anchor="middle" class="itx">107-1</text>
</g>
<polyline points="438,514 438,529.8461538461538" class="l-inst"/>
<g class="hot"><title>TIT-107 / TW-107 - tank average temperature, roof nozzle N15 -&gt; TIA-107</title>
<circle cx="464" cy="503" r="11" class="ib"/>
<text x="464" y="501" font-size="6.5" text-anchor="middle" class="itx">TIT</text>
<text x="464" y="510.0" font-size="6.5" text-anchor="middle" class="itx">107</text>
</g>
<polyline points="464,514 464,521.8461538461538" class="l-inst"/>
<text x="438" y="484" font-size="7" text-anchor="middle" class="mute">N17 N16 N15</text>
<text x="358" y="568.4615384615385" font-size="7.5" text-anchor="start" class="mute">N21</text>
<polyline points="490,526.1538461538462 490,440" class="l-vap"/>
<g class="hot"><title>BFV-4173 - 12&quot; tight shut-off triple-eccentric butterfly valve, locked open (Note 13)</title>
<path d="M484,496.1538461538462 L496,512.1538461538462 L484,512.1538461538462 L496,496.1538461538462 Z" class="vb"/>
<circle cx="490" cy="504.1538461538462" r="3.2" class="vb"/>
</g>
<text x="499" y="496.1538461538462" font-size="6.5" text-anchor="start" class="mute">LO</text>
<text x="487" y="474" font-size="7" text-anchor="middle" class="tx" transform="rotate(-90 487 474)">PG-4193</text>
<g class="hot"><title>PVRV-4111A - pressure/vacuum relief valve with integral flame arrester (Note 15). Set -0.88&quot; WG vacuum / 7.23&quot; WG pressure. IN 10&quot;-150#RF, OUT 12&quot;-150#RF. Duty</title>
<rect x="481" y="422" width="18" height="18" rx="2" class="pvrv"/>
<path d="M485,436 L490,426 L495,436" class="pvrvm"/>
</g>
<polyline points="490,422 490,352" class="l-vent"/>
<polygon points="490,345 485.1,359 494.9,359" class="ah l-vent"/>
<text x="494" y="410" font-size="7" text-anchor="start" class="mute" transform="rotate(-90 494 410)">12&quot;-VA-B013-4171</text>
<text x="490" y="432" font-size="1" text-anchor="start" class="tx"></text>
<polyline points="518,534.7692307692307 518,440" class="l-vap"/>
<g class="hot"><title>BFV-4174 - 12&quot; tight shut-off triple-eccentric butterfly valve, locked open (Note 13)</title>
<path d="M512,504.7692307692307 L524,520.7692307692307 L512,520.7692307692307 L524,504.7692307692307 Z" class="vb"/>
<circle cx="518" cy="512.7692307692307" r="3.2" class="vb"/>
</g>
<text x="527" y="504.7692307692307" font-size="6.5" text-anchor="start" class="mute">LO</text>
<text x="515" y="474" font-size="7" text-anchor="middle" class="tx" transform="rotate(-90 515 474)">PG-4194</text>
<g class="hot"><title>PVRV-4111B - pressure/vacuum relief valve with integral flame arrester (Note 15). Set -0.88&quot; WG vacuum / 7.23&quot; WG pressure. IN 10&quot;-150#RF, OUT 12&quot;-150#RF. Duty</title>
<rect x="509" y="422" width="18" height="18" rx="2" class="pvrv"/>
<path d="M513,436 L518,426 L523,436" class="pvrvm"/>
</g>
<polyline points="518,422 518,352" class="l-vent"/>
<polygon points="518,345 513.1,359 522.9,359" class="ah l-vent"/>
<text x="522" y="410" font-size="7" text-anchor="start" class="mute" transform="rotate(-90 522 410)">12&quot;-VA-B013-4172</text>
<text x="518" y="432" font-size="1" text-anchor="start" class="tx"></text>
<polyline points="546,543.3846153846154 546,440" class="l-vap"/>
<g class="hot"><title>BFV-4175 - 12&quot; tight shut-off triple-eccentric butterfly valve, locked open (Note 13)</title>
<path d="M540,513.3846153846154 L552,529.3846153846154 L540,529.3846153846154 L552,513.3846153846154 Z" class="vb"/>
<circle cx="546" cy="521.3846153846154" r="3.2" class="vb"/>
</g>
<text x="555" y="513.3846153846154" font-size="6.5" text-anchor="start" class="mute">LO</text>
<text x="543" y="474" font-size="7" text-anchor="middle" class="tx" transform="rotate(-90 543 474)">PG-4195</text>
<g class="hot"><title>PVRV-4111C - pressure/vacuum relief valve with integral flame arrester (Note 15). Set -0.88&quot; WG vacuum / 7.23&quot; WG pressure. IN 10&quot;-150#RF, OUT 12&quot;-150#RF. Duty</title>
<rect x="537" y="422" width="18" height="18" rx="2" class="pvrv"/>
<path d="M541,436 L546,426 L551,436" class="pvrvm"/>
</g>
<polyline points="546,422 546,352" class="l-vent"/>
<polygon points="546,345 541.1,359 550.9,359" class="ah l-vent"/>
<text x="550" y="410" font-size="7" text-anchor="start" class="mute" transform="rotate(-90 550 410)">12&quot;-VA-B013-4173</text>
<text x="546" y="432" font-size="1" text-anchor="start" class="tx"></text>
<polyline points="574,552.0 574,440" class="l-vap"/>
<g class="hot"><title>BFV-4176 - 12&quot; tight shut-off triple-eccentric butterfly valve, locked closed (spare PVRV) (Note 13)</title>
<path d="M568,522.0 L580,538.0 L568,538.0 L580,522.0 Z" class="vb"/>
<circle cx="574" cy="530.0" r="3.2" class="vb"/>
</g>
<text x="583" y="522.0" font-size="6.5" text-anchor="start" class="mute">LC</text>
<text x="571" y="474" font-size="7" text-anchor="middle" class="tx" transform="rotate(-90 571 474)">PG-4196</text>
<g class="hot"><title>PVRV-4111S - pressure/vacuum relief valve with integral flame arrester (Note 15). Set -0.88&quot; WG vacuum / 7.23&quot; WG pressure. IN 10&quot;-150#RF, OUT 12&quot;-150#RF. Spare/standby</title>
<rect x="565" y="422" width="18" height="18" rx="2" class="pvrv"/>
<path d="M569,436 L574,426 L579,436" class="pvrvm"/>
</g>
<polyline points="574,422 574,352" class="l-vent"/>
<polygon points="574,345 569.1,359 578.9,359" class="ah l-vent"/>
<text x="578" y="410" font-size="7" text-anchor="start" class="mute" transform="rotate(-90 578 410)">12&quot;-VA-B013-4174</text>
<text x="574" y="432" font-size="1" text-anchor="start" class="tx"></text>
<text x="532" y="334" font-size="7.5" text-anchor="middle" class="mute">PVRV-4111A/B/C/S → ATM (weep hole 6 mm)</text>
<text x="532" y="323" font-size="7" text-anchor="middle" class="mute">Vents to safe location (Note 14)</text>
<polyline points="592,557.5384615384615 592,545 640,545 640,190 2440,190" class="l-vap"/>
<polygon points="640,473 635.1,487 644.9,487" class="ah l-vap"/>
<polygon points="747,190 733,185.1 733,194.9" class="ah l-vap"/>
<g class="hot"><title>BFV-4135 - 20&quot; triple-eccentric butterfly, locked open, on vapour line to VRU (Note 13)</title>
<path d="M634,504 L646,520 L634,520 L646,504 Z" class="vb"/>
<circle cx="640" cy="512" r="3.2" class="vb"/>
<text x="652" y="515" font-size="8.5" text-anchor="start" class="tx">BFV-4135 LO</text>
</g>
<text x="596" y="540" font-size="7.5" text-anchor="start" class="mute">N24 20&quot;</text>
<g class="hot"><title>PIT-4156 - pressure transmitter on 20&quot; vapour line to VRU; PI-4156 H/L, signal to VRU (PY-4203A/B). Alarm H 0.01 barg / L 0.0025 barg</title>
<circle cx="680" cy="430" r="13" class="ib"/>
<text x="680" y="428" font-size="7.5" text-anchor="middle" class="itx">PIT</text>
<text x="680" y="438.0" font-size="7.5" text-anchor="middle" class="itx">4156</text>
</g>
<polyline points="667,430 640,430" class="l-inst"/>
<text x="646" y="184" font-size="8.5" text-anchor="start" class="tx">20&quot;-PG-B013-4133-W (38 °C)</text>
<g class="hot"><title>Hot oil supply from hot oil system (P&amp;ID CPSF-PR-PID-1-0669-23-05), tie-in TP-041</title>
<polygon points="44,726.5 120,726.5 130,750 120,773.5 44,773.5" class="op ho-op"/>
<text x="82.0" y="740.5" font-size="8.5" text-anchor="middle" class="optx" font-weight="600">HOT OIL SUP.</text>
<text x="82.0" y="753.5" font-size="8.5" text-anchor="middle" class="optx">0669-23-05</text>
<text x="82.0" y="766.5" font-size="8.5" text-anchor="middle" class="optx">TP-041</text>
</g>
<polyline points="130,750 340,750" class="l-ho"/>
<polygon points="322,750 308,745.1 308,754.9" class="ah l-ho"/>
<text x="134" y="720" font-size="8" text-anchor="start" class="tx">3&quot;-HO-B013-4133-H</text>
<text x="134" y="730" font-size="7.5" text-anchor="start" class="mute">170 °C</text>
<g class="hot"><title>PI-4162 - hot oil supply pressure gauge</title>
<circle cx="144" cy="778" r="11" class="ib"/>
<text x="144" y="776" font-size="6.5" text-anchor="middle" class="itx">PI</text>
<text x="144" y="785.0" font-size="6.5" text-anchor="middle" class="itx">4162</text>
</g>
<polyline points="144,767 144,750" class="l-inst"/>
<g class="hot"><title>ESDV-4143 - hot oil inlet emergency shutdown valve, fail closed, tight shut-off (TSO). Closed by ESD on TSHH / tank LSLL (Notes 2,3,4,11). Local open/close push-buttons outside bund wall</title>
<path d="M202,744 L218,756 L218,744 L202,756 Z" class="vb"/>
<line x1="210" y1="750" x2="210" y2="734" class="stem"/>
<rect x="203" y="726" width="14" height="8" class="vb"/>
</g>
<text x="210" y="770" font-size="8" text-anchor="middle" class="tx" font-weight="600">ESDV-4143 FC</text>
<g class="hot"><title>ESD-103 - emergency shutdown logic (SIL 2 per Note 16)</title>
<rect x="228" y="688" width="24" height="24" class="ib"/>
<polygon points="240,688 252,700 240,712 228,700" class="ib"/>
<text x="240" y="698" font-size="7.5" text-anchor="middle" class="itx">ESD</text>
<text x="240" y="708.0" font-size="7.5" text-anchor="middle" class="itx">103</text>
</g>
<polyline points="228,700 210,700 210,726" class="sig"/>
<g class="hot"><title>GV-4126 - 3&quot; coil inlet isolation (N8A/N8B)</title>
<path d="M272,744 L288,756 L288,744 L272,756 Z" class="vb"/>
</g>
<text x="342" y="746" font-size="7.5" text-anchor="start" class="mute">N8A/B</text>
<g class="hot"><title>TIT-4135 - crude oil temperature (nozzle N25, just below LLLL, Note 12). Alarms H 40 °C / L 35 °C. Drives on/off gap-action XV-4135 on hot oil return</title>
<circle cx="302" cy="662" r="12" class="ib"/>
<text x="302" y="660" font-size="7.5" text-anchor="middle" class="itx">TIT</text>
<text x="302" y="670.0" font-size="7.5" text-anchor="middle" class="itx">4135</text>
</g>
<polyline points="314,662 340,662" class="l-inst"/>
<g class="hot"><title>TIT-4175 - SIL 2 high-high oil temperature (nozzle N26) -&gt; TI-4175 -&gt; ESD-103. Trip 45 °C closes ESDV-4143 (Notes 4, 11, 16)</title>
<circle cx="302" cy="620" r="12" class="ib"/>
<text x="302" y="618" font-size="7.5" text-anchor="middle" class="itx">TIT</text>
<text x="302" y="628.0" font-size="7.5" text-anchor="middle" class="itx">4175</text>
</g>
<polyline points="314,620 340,620" class="l-inst"/>
<polyline points="290,620 270,620 270,700 252,700" class="sig"/>
<text x="342" y="616" font-size="7" text-anchor="start" class="mute">N26</text>
<text x="342" y="658" font-size="7" text-anchor="start" class="mute">N25</text>
<g class="hot"><title>Hot oil return to common hot oil return header (Note 6), tie-in TP-042</title>
<polygon points="54,771.5 130,771.5 130,818.5 54,818.5 44,795" class="op ho-op"/>
<text x="92.0" y="785.5" font-size="8.5" text-anchor="middle" class="optx" font-weight="600">HOT OIL RET.</text>
<text x="92.0" y="798.5" font-size="8.5" text-anchor="middle" class="optx">0669-23-05</text>
<text x="92.0" y="811.5" font-size="8.5" text-anchor="middle" class="optx">TP-042</text>
</g>
<polyline points="340,795 130,795" class="l-ho"/>
<polygon points="133,795 147,790.1 147,799.9" class="ah l-ho"/>
<text x="134" y="839" font-size="8" text-anchor="start" class="tx">3&quot;-HO-B013-4141-H</text>
<text x="134" y="849" font-size="7.5" text-anchor="start" class="mute">100 °C</text>
<text x="342" y="791" font-size="7.5" text-anchor="start" class="mute">N7A/B</text>
<g class="hot"><title>GV-4127B - 3&quot; coil outlet isolation (N7A/N7B)</title>
<path d="M302,789 L318,801 L318,789 L302,801 Z" class="vb"/>
</g>
<g class="hot"><title>XV-4135 - on/off gap-action control valve (Note 5), fail closed. Opens on low oil temp, closes on high oil temp (TIT-4135 35/40 °C)</title>
<path d="M237,789 L253,801 L253,789 L237,801 Z" class="vb"/>
<line x1="245" y1="795" x2="245" y2="779" class="stem"/>
<path d="M237,779 A8,8 0 0 1 253,779 Z" class="vb"/>
</g>
<text x="255" y="783" font-size="8" text-anchor="start" class="tx" font-weight="600">XV-4135 FC</text>
<polyline points="290,662 262,662 262,773 253,773" class="sig"/>
<polyline points="268,795 268,819 222,819 222,795" class="l-ho"/>
<g class="hot"><title>GLV-4134 - 2&quot; globe bypass around XV-4135, normally closed</title>
<path d="M237,813 L253,825 L253,813 L237,825 Z" class="vb nc"/>
<circle cx="245" cy="819" r="3" class="dot"/>
</g>
<text x="245" y="837" font-size="7.5" text-anchor="middle" class="tx">GLV-4134 NC</text>
<g class="hot"><title>RO-4118 - restriction orifice, limits hot oil flow</title>
<line x1="187" y1="786" x2="187" y2="804" class="stem"/><line x1="193" y1="786" x2="193" y2="804" class="stem"/>
</g>
<text x="190" y="815" font-size="7.5" text-anchor="middle" class="tx">RO-4118</text>
<g class="hot"><title>TIT-4141 / TI-4141 - hot oil return temperature. Alarm H 115 °C / L 90 °C</title>
<circle cx="158" cy="821" r="11" class="ib"/>
<text x="158" y="819" font-size="6.5" text-anchor="middle" class="itx">TIT</text>
<text x="158" y="828.0" font-size="6.5" text-anchor="middle" class="itx">4141</text>
</g>
<polyline points="158,810 158,795" class="l-inst"/>
<polyline points="340,822 322,822 322,860" class="l-dr"/>
<polygon points="322,863 317.1,849 326.9,849" class="ah l-dr"/>
<g class="hot"><title>N4 - 3&quot; water drain valve to sewage system</title>
<path d="M322,816 L338,828 L338,816 L322,828 Z" class="vb"/>
</g>
<text x="322" y="874" font-size="7.5" text-anchor="middle" class="mute">N4 3&quot; TO SEWAGE</text>
<polyline points="600,580 635,580" class="l-inst"/>
<g class="hot"><title>LSHH-107 - high-high level switch (N11 1&quot;) -&gt; LA HH alarm</title>
<circle cx="645" cy="580" r="10" class="ib"/>
<text x="645" y="578" font-size="6.5" text-anchor="middle" class="itx">LSHH</text>
<text x="645" y="587.0" font-size="6.5" text-anchor="middle" class="itx">107</text>
</g>
<polyline points="655,580 675,580" class="sig"/>
<g class="hot"><title>LA-107 HH - level alarm in DCS</title>
<rect x="675" y="571" width="18" height="18" class="ib"/><polygon points="684,571 693,580 684,589 675,580" class="ib"/>
</g>
<text x="697" y="583" font-size="7.5" text-anchor="start" class="tx">HH</text>
<polyline points="600,604 635,604" class="l-inst"/>
<g class="hot"><title>LSLL-107 - low-low level switch -&gt; LA LL alarm; tank LL level closes hot oil inlet valve (Note 2)</title>
<circle cx="645" cy="604" r="10" class="ib"/>
<text x="645" y="602" font-size="6.5" text-anchor="middle" class="itx">LSLL</text>
<text x="645" y="611.0" font-size="6.5" text-anchor="middle" class="itx">107</text>
</g>
<polyline points="655,604 675,604" class="sig"/>
<g class="hot"><title>LA-107 LL - level alarm in DCS</title>
<rect x="675" y="595" width="18" height="18" class="ib"/><polygon points="684,595 693,604 684,613 675,604" class="ib"/>
</g>
<text x="697" y="607" font-size="7.5" text-anchor="start" class="tx">LL</text>
<polyline points="600,628 635,628" class="l-inst"/>
<g class="hot"><title>PIT-107-2 - tank pressure transmitter (N10 1&quot;) -&gt; PIA-107-2</title>
<circle cx="645" cy="628" r="10" class="ib"/>
<text x="645" y="626" font-size="6.5" text-anchor="middle" class="itx">PIT</text>
<text x="645" y="635.0" font-size="6.5" text-anchor="middle" class="itx">107-2</text>
</g>
<polyline points="600,652 635,652" class="l-inst"/>
<g class="hot"><title>LIT-107-2 - second level transmitter (N9 1&quot;) -&gt; LIA-107-2</title>
<circle cx="645" cy="652" r="10" class="ib"/>
<text x="645" y="650" font-size="6.5" text-anchor="middle" class="itx">LIT</text>
<text x="645" y="659.0" font-size="6.5" text-anchor="middle" class="itx">107-2</text>
</g>
<text x="602" y="572" font-size="6.5" text-anchor="start" class="mute">N11</text>
<text x="602" y="625" font-size="6.5" text-anchor="start" class="mute">N10</text>
<text x="602" y="649" font-size="6.5" text-anchor="start" class="mute">N9</text>
<polyline points="820.0,1233.0 820,700 607.0,700.0" class="halo"/>
<polyline points="820,1240 820,700 600,700" class="l-crude"/>
<polygon points="820,893 815.1,907 824.9,907" class="ah l-crude"/>
<polygon points="608,700 622,695.1 622,704.9" class="ah l-crude"/>
<g class="hot"><title>SDV-107-1 - tank inlet shutdown valve (N1 10&quot;), with solenoid &amp; HS-107-1 open/close at DCS and local</title>
<path d="M642,694 L658,706 L658,694 L642,706 Z" class="vb"/>
<line x1="650" y1="700" x2="650" y2="684" class="stem"/>
<rect x="643" y="676" width="14" height="8" class="vb"/>
</g>
<text x="650" y="672" font-size="7.5" text-anchor="middle" class="tx" font-weight="600">SDV-107-1</text>
<g class="hot"><title>16&quot;x10&quot; reducer</title>
<polygon points="694,693 706,696 706,704 694,707" class="vb"/>
</g>
<text x="740" y="694" font-size="8" text-anchor="start" class="tx">16&quot;</text>
<text x="606" y="714" font-size="7.5" text-anchor="start" class="mute">N1 10&quot; (Note 9)</text>
<polyline points="785.0,993.0 785,740 607.0,740.0" class="halo"/>
<polyline points="785,1000 785,740 600,740" class="l-crude"/>
<polygon points="785,893 780.1,907 789.9,907" class="ah l-crude"/>
<polygon points="613,740 627,735.1 627,744.9" class="ah l-crude"/>
<g class="hot"><title>N6 - 10&quot; recirculation / inter-tank transfer inlet valve</title>
<path d="M672,734 L688,746 L688,734 L672,746 Z" class="vb"/>
</g>
<text x="606" y="754" font-size="7.5" text-anchor="start" class="mute">N6 10&quot; recirc.</text>
<polyline points="607.0,790.0 730,790 730.0,933.0" class="halo"/>
<polyline points="600,790 730,790 730,940" class="l-crude"/>
<polygon points="627,790 613,785.1 613,794.9" class="ah l-crude"/>
<polygon points="730,887 725.1,873 734.9,873" class="ah l-crude"/>
<g class="hot"><title>SDV-107-2 - tank outlet shutdown valve (N2 16&quot;), with solenoid &amp; HS-107-2</title>
<path d="M642,784 L658,796 L658,784 L642,796 Z" class="vb"/>
<line x1="650" y1="790" x2="650" y2="774" class="stem"/>
<rect x="643" y="766" width="14" height="8" class="vb"/>
</g>
<text x="650" y="762" font-size="7.5" text-anchor="middle" class="tx" font-weight="600">SDV-107-2</text>
<g class="hot"><title>20&quot;x16&quot; expander</title>
<polygon points="689,783 701,786 701,794 689,797" class="vb"/>
</g>
<text x="734" y="810" font-size="8" text-anchor="start" class="tx">20&quot;</text>
<text x="606" y="804" font-size="7.5" text-anchor="start" class="mute">N2 16&quot;</text>
<polyline points="600,818 730,818" class="l-crude"/>
<circle cx="730" cy="818" r="2.6" class="tee"/>
<g class="hot"><title>N3 - 6&quot; bottom water draw-off / dewatering valve</title>
<path d="M642,812 L658,824 L658,812 L642,824 Z" class="vb"/>
</g>
<text x="606" y="832" font-size="7.5" text-anchor="start" class="mute">N3 6&quot;</text>
<polyline points="670,940 760,940" class="l-crude"/>
<circle cx="730" cy="940" r="2.6" class="tee"/>
<polyline points="670.0,947.0 670.0,1053.0" class="halo"/>
<polyline points="670,940 670,1060" class="l-crude"/>
<polygon points="670,1059 665.1,1045 674.9,1045" class="ah l-crude"/>
<circle cx="670" cy="1060" r="3" class="tee"/>
<g class="hot"><title>To 6&quot; dewatering header via 20&quot;x12&quot; &amp; 12&quot;x6&quot; reducers and 6&quot; valve</title>
<path d="M664,957 L676,973 L664,973 L676,957 Z" class="vb"/>
</g>
<text x="678" y="990" font-size="7" text-anchor="start" class="mute">6&quot;</text>
<polyline points="730,940 715,940" class="l-crude"/>
<polyline points="715.0,947.0 715.0,1113.0" class="halo"/>
<polyline points="715,940 715,1120" class="l-crude"/>
<polygon points="715,1119 710.1,1105 719.9,1105" class="ah l-crude"/>
<circle cx="715" cy="1120" r="3" class="tee"/>
<g class="hot"><title>To 20&quot; pump suction header A (valve 152-59/152-66)</title>
<path d="M709,957 L721,973 L709,973 L721,957 Z" class="vb"/>
</g>
<text x="723" y="990" font-size="7" text-anchor="start" class="mute">20&quot;</text>
<polyline points="760.0,947.0 760.0,1173.0" class="halo"/>
<polyline points="760,940 760,1180" class="l-crude"/>
<polygon points="760,1179 755.1,1165 764.9,1165" class="ah l-crude"/>
<circle cx="760" cy="1180" r="3" class="tee"/>
<g class="hot"><title>To 20&quot; pump suction header B</title>
<path d="M754,957 L766,973 L754,973 L766,957 Z" class="vb"/>
</g>
<text x="768" y="990" font-size="7" text-anchor="start" class="mute">20&quot;</text>
<g class="hot"><title>20&quot;x12&quot; &amp; 12&quot;x6&quot; reducers to dewatering line</title>
<polygon points="663,979 677,979 674,991 666,991" class="vb"/>
</g>
<circle cx="820" cy="1240" r="3" class="tee"/><circle cx="785" cy="1000" r="3" class="tee"/>
<text x="50" y="272" font-size="8" text-anchor="start" class="mute">DCS: PIA-107-1/2 · LIA-107-1/2 · TIA-107</text>
<g class="hot"><title>CPSF-T-108 - cone-roof crude oil storage tank, Ø34.2 m x 10.94 m H, 8,425 m³, self-supported cone roof</title>
<path d="M1140,830 L1140,560 L1270,520 L1400,560 L1400,830 L1310,830 L1310,852 L1240,852 L1240,830 Z" class="tank"/>
</g>
<line x1="1146" y1="590" x2="1394" y2="590" class="lvl"/>
<polygon points="1360,584 1370,584 1365,590" class="ah l-crude"/>
<text x="1270" y="640" font-size="15" text-anchor="middle" class="tk" font-weight="700">CPSF-T-108</text>
<text x="1270" y="657" font-size="9.5" text-anchor="middle" class="tx">Ø34.2 m × 10.94 m H</text>
<text x="1270" y="671" font-size="9.5" text-anchor="middle" class="tx">8,425 m³ · CRUDE OIL</text>
<text x="1270" y="685" font-size="8.5" text-anchor="middle" class="mute">Cone roof · Note 7</text>
<polyline points="1140,752 1150,752 1170,790 1190,752 1210,790 1230,752 1250,790 1270,752 1290,790 1310,752 1330,790 1350,752 " class="coil"/>
<text x="1310" y="812" font-size="8" text-anchor="middle" class="mute">HEATING COIL (N7/N8) · NOTE 17</text>
<text x="1345" y="826" font-size="7.5" text-anchor="middle" class="mute">1:30 slope</text>
<g class="hot"><title>Fuel gas supply from fuel gas distribution system (P&amp;ID CPSF-PR-PID-1-0669-22-02), tie-in TP-047</title>
<polygon points="844,356.5 920,356.5 930,380 920,403.5 844,403.5" class="op fg-op"/>
<text x="882.0" y="370.5" font-size="8.5" text-anchor="middle" class="optx" font-weight="600">FUEL GAS</text>
<text x="882.0" y="383.5" font-size="8.5" text-anchor="middle" class="optx">0669-22-02</text>
<text x="882.0" y="396.5" font-size="8.5" text-anchor="middle" class="optx">TP-047</text>
</g>
<polyline points="930,380 1155,380 1155,555.3846153846154" class="l-fg"/>
<polygon points="1137,380 1123,375.1 1123,384.9" class="ah l-fg"/>
<polygon points="1155,477 1150.1,463 1159.9,463" class="ah l-fg"/>
<text x="844" y="348" font-size="8" text-anchor="start" class="tx">6&quot;-FG-B013-4133-WE</text>
<text x="1068" y="396" font-size="8" text-anchor="start" class="tx">10&quot;-FG-B013-4140-WE</text>
<text x="1068" y="407" font-size="7.5" text-anchor="start" class="mute">31 °C · 10&quot;</text>
<polyline points="942,380 942,410 1058,410 1058,380" class="l-fg"/>
<g class="hot"><title>GLV-4135 - 8&quot; globe bypass valve around fuel gas PCV, normally closed</title>
<path d="M992,404 L1008,416 L1008,404 L992,416 Z" class="vb nc"/>
<circle cx="1000" cy="410" r="3" class="dot"/>
<text x="1000" y="430" font-size="8.5" text-anchor="middle" class="tx">GLV-4135 NC</text>
</g>
<g class="hot"><title>BV-4750 - 4&quot; isolation valve upstream of PV-4148</title>
<path d="M957,374 L973,386 L973,374 L957,386 Z" class="vb"/>
</g>
<g class="hot"><title>4&quot;x3&quot; reducer</title>
<polygon points="976,373 988,376 988,384 976,387" class="vb"/>
</g>
<g class="hot"><title>PV-4148 - fuel gas blanketing pressure control valve, 3&quot; body, fail closed (FC). Opens when tank pressure falls below 1&quot; WG (Note 1)</title>
<path d="M992,374 L1008,386 L1008,374 L992,386 Z" class="vb"/>
<line x1="1000" y1="380" x2="1000" y2="364" class="stem"/>
<path d="M992,364 A8,8 0 0 1 1008,364 Z" class="vb"/>
</g>
<g class="hot"><title>8&quot;x3&quot; expander</title>
<polygon points="1012,373 1024,376 1024,384 1012,387" class="vb"/>
</g>
<g class="hot"><title>BV-4753 - 8&quot; isolation valve downstream of PV-4148</title>
<path d="M1030,374 L1046,386 L1046,374 L1030,386 Z" class="vb"/>
</g>
<text x="1012" y="358" font-size="8.5" text-anchor="start" class="tx" font-weight="600">PV-4148 FC</text>
<g class="hot"><title>PIC-4148 - tank blanketing pressure controller (DCS), alarms H/L</title>
<rect x="986" y="286" width="28" height="28" class="ib"/>
<circle cx="1000" cy="300" r="14" class="ib"/>
<line x1="986" y1="300" x2="1014" y2="300" class="ibl"/>
<text x="1000" y="298" font-size="7.5" text-anchor="middle" class="itx">PIC</text>
<text x="1000" y="308.0" font-size="7.5" text-anchor="middle" class="itx">4148</text>
</g>
<polyline points="1000,314 1000,356" class="sig"/>
<g class="hot"><title>PIT-4148 - tank vapour space pressure transmitter on N22 (2&quot;-300#RF). Alarm H 0.005 barg / L 0.0025 barg</title>
<circle cx="1180" cy="478" r="13" class="ib"/>
<text x="1180" y="476" font-size="7.5" text-anchor="middle" class="itx">PIT</text>
<text x="1180" y="486.0" font-size="7.5" text-anchor="middle" class="itx">4148</text>
</g>
<polyline points="1180,491 1180,547.6923076923077" class="l-inst"/>
<polyline points="1180,465 1180,300 1014,300" class="sig"/>
<g class="hot"><title>PZT-4148 / PZI-4148 - independent pressure transmitter &amp; indicator on blanketing gas line</title>
<circle cx="1095" cy="336" r="12" class="ib"/>
<text x="1095" y="334" font-size="7.5" text-anchor="middle" class="itx">PZT</text>
<text x="1095" y="344.0" font-size="7.5" text-anchor="middle" class="itx">4148</text>
</g>
<polyline points="1095,348 1095,380" class="l-inst"/>
<g class="hot"><title>LIT-108-1 - tank level transmitter (radar), roof nozzle N17 3&quot; -&gt; LIA-108-1</title>
<circle cx="1212" cy="503" r="11" class="ib"/>
<text x="1212" y="501" font-size="6.5" text-anchor="middle" class="itx">LIT</text>
<text x="1212" y="510.0" font-size="6.5" text-anchor="middle" class="itx">108-1</text>
</g>
<polyline points="1212,514 1212,537.8461538461538" class="l-inst"/>
<g class="hot"><title>PIT-108-1 - tank pressure transmitter, roof nozzle N16 -&gt; PIA-108-1</title>
<circle cx="1238" cy="503" r="11" class="ib"/>
<text x="1238" y="501" font-size="6.5" text-anchor="middle" class="itx">PIT</text>
<text x="1238" y="510.0" font-size="6.5" text-anchor="middle" class="itx">108-1</text>
</g>
<polyline points="1238,514 1238,529.8461538461538" class="l-inst"/>
<g class="hot"><title>TIT-108 / TW-108 - tank average temperature, roof nozzle N15 -&gt; TIA-108</title>
<circle cx="1264" cy="503" r="11" class="ib"/>
<text x="1264" y="501" font-size="6.5" text-anchor="middle" class="itx">TIT</text>
<text x="1264" y="510.0" font-size="6.5" text-anchor="middle" class="itx">108</text>
</g>
<polyline points="1264,514 1264,521.8461538461538" class="l-inst"/>
<text x="1238" y="484" font-size="7" text-anchor="middle" class="mute">N17 N16 N15</text>
<text x="1158" y="568.4615384615385" font-size="7.5" text-anchor="start" class="mute">N21</text>
<polyline points="1290,526.1538461538462 1290,440" class="l-vap"/>
<g class="hot"><title>BFV-4177 - 12&quot; tight shut-off triple-eccentric butterfly valve, locked open (Note 13)</title>
<path d="M1284,496.1538461538462 L1296,512.1538461538462 L1284,512.1538461538462 L1296,496.1538461538462 Z" class="vb"/>
<circle cx="1290" cy="504.1538461538462" r="3.2" class="vb"/>
</g>
<text x="1299" y="496.1538461538462" font-size="6.5" text-anchor="start" class="mute">LO</text>
<text x="1287" y="474" font-size="7" text-anchor="middle" class="tx" transform="rotate(-90 1287 474)">PG-4197</text>
<g class="hot"><title>PVRV-4112A - pressure/vacuum relief valve with integral flame arrester (Note 15). Set -0.88&quot; WG vacuum / 7.23&quot; WG pressure. IN 10&quot;-150#RF, OUT 12&quot;-150#RF. Duty</title>
<rect x="1281" y="422" width="18" height="18" rx="2" class="pvrv"/>
<path d="M1285,436 L1290,426 L1295,436" class="pvrvm"/>
</g>
<polyline points="1290,422 1290,352" class="l-vent"/>
<polygon points="1290,345 1285.1,359 1294.9,359" class="ah l-vent"/>
<text x="1294" y="410" font-size="7" text-anchor="start" class="mute" transform="rotate(-90 1294 410)">12&quot;-VA-B013-4175</text>
<text x="1290" y="432" font-size="1" text-anchor="start" class="tx"></text>
<polyline points="1318,534.7692307692307 1318,440" class="l-vap"/>
<g class="hot"><title>BFV-4178 - 12&quot; tight shut-off triple-eccentric butterfly valve, locked open (Note 13)</title>
<path d="M1312,504.7692307692307 L1324,520.7692307692307 L1312,520.7692307692307 L1324,504.7692307692307 Z" class="vb"/>
<circle cx="1318" cy="512.7692307692307" r="3.2" class="vb"/>
</g>
<text x="1327" y="504.7692307692307" font-size="6.5" text-anchor="start" class="mute">LO</text>
<text x="1315" y="474" font-size="7" text-anchor="middle" class="tx" transform="rotate(-90 1315 474)">PG-4198</text>
<g class="hot"><title>PVRV-4112B - pressure/vacuum relief valve with integral flame arrester (Note 15). Set -0.88&quot; WG vacuum / 7.23&quot; WG pressure. IN 10&quot;-150#RF, OUT 12&quot;-150#RF. Duty</title>
<rect x="1309" y="422" width="18" height="18" rx="2" class="pvrv"/>
<path d="M1313,436 L1318,426 L1323,436" class="pvrvm"/>
</g>
<polyline points="1318,422 1318,352" class="l-vent"/>
<polygon points="1318,345 1313.1,359 1322.9,359" class="ah l-vent"/>
<text x="1322" y="410" font-size="7" text-anchor="start" class="mute" transform="rotate(-90 1322 410)">12&quot;-VA-B013-4176</text>
<text x="1318" y="432" font-size="1" text-anchor="start" class="tx"></text>
<polyline points="1346,543.3846153846154 1346,440" class="l-vap"/>
<g class="hot"><title>BFV-4179 - 12&quot; tight shut-off triple-eccentric butterfly valve, locked open (Note 13)</title>
<path d="M1340,513.3846153846154 L1352,529.3846153846154 L1340,529.3846153846154 L1352,513.3846153846154 Z" class="vb"/>
<circle cx="1346" cy="521.3846153846154" r="3.2" class="vb"/>
</g>
<text x="1355" y="513.3846153846154" font-size="6.5" text-anchor="start" class="mute">LO</text>
<text x="1343" y="474" font-size="7" text-anchor="middle" class="tx" transform="rotate(-90 1343 474)">PG-4199</text>
<g class="hot"><title>PVRV-4112C - pressure/vacuum relief valve with integral flame arrester (Note 15). Set -0.88&quot; WG vacuum / 7.23&quot; WG pressure. IN 10&quot;-150#RF, OUT 12&quot;-150#RF. Duty</title>
<rect x="1337" y="422" width="18" height="18" rx="2" class="pvrv"/>
<path d="M1341,436 L1346,426 L1351,436" class="pvrvm"/>
</g>
<polyline points="1346,422 1346,352" class="l-vent"/>
<polygon points="1346,345 1341.1,359 1350.9,359" class="ah l-vent"/>
<text x="1350" y="410" font-size="7" text-anchor="start" class="mute" transform="rotate(-90 1350 410)">12&quot;-VA-B013-4177</text>
<text x="1346" y="432" font-size="1" text-anchor="start" class="tx"></text>
<polyline points="1374,552.0 1374,440" class="l-vap"/>
<g class="hot"><title>BFV-4180 - 12&quot; tight shut-off triple-eccentric butterfly valve, locked closed (spare PVRV) (Note 13)</title>
<path d="M1368,522.0 L1380,538.0 L1368,538.0 L1380,522.0 Z" class="vb"/>
<circle cx="1374" cy="530.0" r="3.2" class="vb"/>
</g>
<text x="1383" y="522.0" font-size="6.5" text-anchor="start" class="mute">LC</text>
<text x="1371" y="474" font-size="7" text-anchor="middle" class="tx" transform="rotate(-90 1371 474)">PG-4200</text>
<g class="hot"><title>PVRV-4112S - pressure/vacuum relief valve with integral flame arrester (Note 15). Set -0.88&quot; WG vacuum / 7.23&quot; WG pressure. IN 10&quot;-150#RF, OUT 12&quot;-150#RF. Spare/standby</title>
<rect x="1365" y="422" width="18" height="18" rx="2" class="pvrv"/>
<path d="M1369,436 L1374,426 L1379,436" class="pvrvm"/>
</g>
<polyline points="1374,422 1374,352" class="l-vent"/>
<polygon points="1374,345 1369.1,359 1378.9,359" class="ah l-vent"/>
<text x="1378" y="410" font-size="7" text-anchor="start" class="mute" transform="rotate(-90 1378 410)">12&quot;-VA-B013-4178</text>
<text x="1374" y="432" font-size="1" text-anchor="start" class="tx"></text>
<text x="1332" y="334" font-size="7.5" text-anchor="middle" class="mute">PVRV-4112A/B/C/S → ATM (weep hole 6 mm)</text>
<text x="1332" y="323" font-size="7" text-anchor="middle" class="mute">Vents to safe location (Note 14)</text>
<polyline points="1392,557.5384615384615 1392,545 1440,545 1440,232 2440,232" class="l-vap"/>
<polygon points="1440,473 1435.1,487 1444.9,487" class="ah l-vap"/>
<polygon points="1547,232 1533,227.1 1533,236.9" class="ah l-vap"/>
<g class="hot"><title>BFV-4138 - 20&quot; triple-eccentric butterfly, locked open, on vapour line to VRU (Note 13)</title>
<path d="M1434,504 L1446,520 L1434,520 L1446,504 Z" class="vb"/>
<circle cx="1440" cy="512" r="3.2" class="vb"/>
<text x="1452" y="515" font-size="8.5" text-anchor="start" class="tx">BFV-4138 LO</text>
</g>
<text x="1396" y="540" font-size="7.5" text-anchor="start" class="mute">N24 20&quot;</text>
<g class="hot"><title>PIT-4157 - pressure transmitter on 20&quot; vapour line to VRU; PI-4157 H/L, signal to VRU (PY-4203A/B). Alarm H 0.01 barg / L 0.0025 barg</title>
<circle cx="1480" cy="430" r="13" class="ib"/>
<text x="1480" y="428" font-size="7.5" text-anchor="middle" class="itx">PIT</text>
<text x="1480" y="438.0" font-size="7.5" text-anchor="middle" class="itx">4157</text>
</g>
<polyline points="1467,430 1440,430" class="l-inst"/>
<text x="1446" y="226" font-size="8.5" text-anchor="start" class="tx">20&quot;-PG-B013-4134-W (38 °C)</text>
<g class="hot"><title>Hot oil supply from hot oil system (P&amp;ID CPSF-PR-PID-1-0669-23-05), tie-in TP-045</title>
<polygon points="844,726.5 920,726.5 930,750 920,773.5 844,773.5" class="op ho-op"/>
<text x="882.0" y="740.5" font-size="8.5" text-anchor="middle" class="optx" font-weight="600">HOT OIL SUP.</text>
<text x="882.0" y="753.5" font-size="8.5" text-anchor="middle" class="optx">0669-23-05</text>
<text x="882.0" y="766.5" font-size="8.5" text-anchor="middle" class="optx">TP-045</text>
</g>
<polyline points="930,750 1140,750" class="l-ho"/>
<polygon points="1122,750 1108,745.1 1108,754.9" class="ah l-ho"/>
<text x="934" y="720" font-size="8" text-anchor="start" class="tx">3&quot;-HO-B013-4134-H</text>
<text x="934" y="730" font-size="7.5" text-anchor="start" class="mute">170 °C</text>
<g class="hot"><title>PI-4163 - hot oil supply pressure gauge</title>
<circle cx="944" cy="778" r="11" class="ib"/>
<text x="944" y="776" font-size="6.5" text-anchor="middle" class="itx">PI</text>
<text x="944" y="785.0" font-size="6.5" text-anchor="middle" class="itx">4163</text>
</g>
<polyline points="944,767 944,750" class="l-inst"/>
<g class="hot"><title>ESDV-4144 - hot oil inlet emergency shutdown valve, fail closed, tight shut-off (TSO). Closed by ESD on TSHH / tank LSLL (Notes 2,3,4,11). Local open/close push-buttons outside bund wall</title>
<path d="M1002,744 L1018,756 L1018,744 L1002,756 Z" class="vb"/>
<line x1="1010" y1="750" x2="1010" y2="734" class="stem"/>
<rect x="1003" y="726" width="14" height="8" class="vb"/>
</g>
<text x="1010" y="770" font-size="8" text-anchor="middle" class="tx" font-weight="600">ESDV-4144 FC</text>
<g class="hot"><title>ESD-103 - emergency shutdown logic (SIL 2 per Note 16)</title>
<rect x="1028" y="688" width="24" height="24" class="ib"/>
<polygon points="1040,688 1052,700 1040,712 1028,700" class="ib"/>
<text x="1040" y="698" font-size="7.5" text-anchor="middle" class="itx">ESD</text>
<text x="1040" y="708.0" font-size="7.5" text-anchor="middle" class="itx">103</text>
</g>
<polyline points="1028,700 1010,700 1010,726" class="sig"/>
<g class="hot"><title>GV-4128 - 3&quot; coil inlet isolation (N8A/N8B)</title>
<path d="M1072,744 L1088,756 L1088,744 L1072,756 Z" class="vb"/>
</g>
<text x="1142" y="746" font-size="7.5" text-anchor="start" class="mute">N8A/B</text>
<g class="hot"><title>TIT-4136 - crude oil temperature (nozzle N25, just below LLLL, Note 12). Alarms H 40 °C / L 35 °C. Drives on/off gap-action XV-4136 on hot oil return</title>
<circle cx="1102" cy="662" r="12" class="ib"/>
<text x="1102" y="660" font-size="7.5" text-anchor="middle" class="itx">TIT</text>
<text x="1102" y="670.0" font-size="7.5" text-anchor="middle" class="itx">4136</text>
</g>
<polyline points="1114,662 1140,662" class="l-inst"/>
<g class="hot"><title>TIT-4176 - SIL 2 high-high oil temperature (nozzle N26) -&gt; TI-4176 -&gt; ESD-103. Trip 45 °C closes ESDV-4144 (Notes 4, 11, 16)</title>
<circle cx="1102" cy="620" r="12" class="ib"/>
<text x="1102" y="618" font-size="7.5" text-anchor="middle" class="itx">TIT</text>
<text x="1102" y="628.0" font-size="7.5" text-anchor="middle" class="itx">4176</text>
</g>
<polyline points="1114,620 1140,620" class="l-inst"/>
<polyline points="1090,620 1070,620 1070,700 1052,700" class="sig"/>
<text x="1142" y="616" font-size="7" text-anchor="start" class="mute">N26</text>
<text x="1142" y="658" font-size="7" text-anchor="start" class="mute">N25</text>
<g class="hot"><title>Hot oil return to common hot oil return header (Note 6), tie-in TP-046</title>
<polygon points="854,771.5 930,771.5 930,818.5 854,818.5 844,795" class="op ho-op"/>
<text x="892.0" y="785.5" font-size="8.5" text-anchor="middle" class="optx" font-weight="600">HOT OIL RET.</text>
<text x="892.0" y="798.5" font-size="8.5" text-anchor="middle" class="optx">0669-23-05</text>
<text x="892.0" y="811.5" font-size="8.5" text-anchor="middle" class="optx">TP-046</text>
</g>
<polyline points="1140,795 930,795" class="l-ho"/>
<polygon points="933,795 947,790.1 947,799.9" class="ah l-ho"/>
<text x="934" y="839" font-size="8" text-anchor="start" class="tx">3&quot;-HO-B013-4142-H</text>
<text x="934" y="849" font-size="7.5" text-anchor="start" class="mute">100 °C</text>
<text x="1142" y="791" font-size="7.5" text-anchor="start" class="mute">N7A/B</text>
<g class="hot"><title>GV-4129 - 3&quot; coil outlet isolation (N7A/N7B)</title>
<path d="M1102,789 L1118,801 L1118,789 L1102,801 Z" class="vb"/>
</g>
<g class="hot"><title>XV-4136 - on/off gap-action control valve (Note 5), fail closed. Opens on low oil temp, closes on high oil temp (TIT-4136 35/40 °C)</title>
<path d="M1037,789 L1053,801 L1053,789 L1037,801 Z" class="vb"/>
<line x1="1045" y1="795" x2="1045" y2="779" class="stem"/>
<path d="M1037,779 A8,8 0 0 1 1053,779 Z" class="vb"/>
</g>
<text x="1055" y="783" font-size="8" text-anchor="start" class="tx" font-weight="600">XV-4136 FC</text>
<polyline points="1090,662 1062,662 1062,773 1053,773" class="sig"/>
<polyline points="1068,795 1068,819 1022,819 1022,795" class="l-ho"/>
<g class="hot"><title>GLV-4136 - 2&quot; globe bypass around XV-4136, normally closed</title>
<path d="M1037,813 L1053,825 L1053,813 L1037,825 Z" class="vb nc"/>
<circle cx="1045" cy="819" r="3" class="dot"/>
</g>
<text x="1045" y="837" font-size="7.5" text-anchor="middle" class="tx">GLV-4136 NC</text>
<g class="hot"><title>RO-4119 - restriction orifice, limits hot oil flow</title>
<line x1="987" y1="786" x2="987" y2="804" class="stem"/><line x1="993" y1="786" x2="993" y2="804" class="stem"/>
</g>
<text x="990" y="815" font-size="7.5" text-anchor="middle" class="tx">RO-4119</text>
<g class="hot"><title>TIT-4142 / TI-4142 - hot oil return temperature. Alarm H 115 °C / L 90 °C</title>
<circle cx="958" cy="821" r="11" class="ib"/>
<text x="958" y="819" font-size="6.5" text-anchor="middle" class="itx">TIT</text>
<text x="958" y="828.0" font-size="6.5" text-anchor="middle" class="itx">4142</text>
</g>
<polyline points="958,810 958,795" class="l-inst"/>
<polyline points="1140,822 1122,822 1122,860" class="l-dr"/>
<polygon points="1122,863 1117.1,849 1126.9,849" class="ah l-dr"/>
<g class="hot"><title>N4 - 3&quot; water drain valve to sewage system</title>
<path d="M1122,816 L1138,828 L1138,816 L1122,828 Z" class="vb"/>
</g>
<text x="1122" y="874" font-size="7.5" text-anchor="middle" class="mute">N4 3&quot; TO SEWAGE</text>
<polyline points="1400,580 1435,580" class="l-inst"/>
<g class="hot"><title>LSHH-108 - high-high level switch (N11 1&quot;) -&gt; LA HH alarm</title>
<circle cx="1445" cy="580" r="10" class="ib"/>
<text x="1445" y="578" font-size="6.5" text-anchor="middle" class="itx">LSHH</text>
<text x="1445" y="587.0" font-size="6.5" text-anchor="middle" class="itx">108</text>
</g>
<polyline points="1455,580 1475,580" class="sig"/>
<g class="hot"><title>LA-108 HH - level alarm in DCS</title>
<rect x="1475" y="571" width="18" height="18" class="ib"/><polygon points="1484,571 1493,580 1484,589 1475,580" class="ib"/>
</g>
<text x="1497" y="583" font-size="7.5" text-anchor="start" class="tx">HH</text>
<polyline points="1400,604 1435,604" class="l-inst"/>
<g class="hot"><title>LSLL-108 - low-low level switch -&gt; LA LL alarm; tank LL level closes hot oil inlet valve (Note 2)</title>
<circle cx="1445" cy="604" r="10" class="ib"/>
<text x="1445" y="602" font-size="6.5" text-anchor="middle" class="itx">LSLL</text>
<text x="1445" y="611.0" font-size="6.5" text-anchor="middle" class="itx">108</text>
</g>
<polyline points="1455,604 1475,604" class="sig"/>
<g class="hot"><title>LA-108 LL - level alarm in DCS</title>
<rect x="1475" y="595" width="18" height="18" class="ib"/><polygon points="1484,595 1493,604 1484,613 1475,604" class="ib"/>
</g>
<text x="1497" y="607" font-size="7.5" text-anchor="start" class="tx">LL</text>
<polyline points="1400,628 1435,628" class="l-inst"/>
<g class="hot"><title>PIT-108-2 - tank pressure transmitter (N10 1&quot;) -&gt; PIA-108-2</title>
<circle cx="1445" cy="628" r="10" class="ib"/>
<text x="1445" y="626" font-size="6.5" text-anchor="middle" class="itx">PIT</text>
<text x="1445" y="635.0" font-size="6.5" text-anchor="middle" class="itx">108-2</text>
</g>
<polyline points="1400,652 1435,652" class="l-inst"/>
<g class="hot"><title>LIT-108-2 - second level transmitter (N9 1&quot;) -&gt; LIA-108-2</title>
<circle cx="1445" cy="652" r="10" class="ib"/>
<text x="1445" y="650" font-size="6.5" text-anchor="middle" class="itx">LIT</text>
<text x="1445" y="659.0" font-size="6.5" text-anchor="middle" class="itx">108-2</text>
</g>
<text x="1402" y="572" font-size="6.5" text-anchor="start" class="mute">N11</text>
<text x="1402" y="625" font-size="6.5" text-anchor="start" class="mute">N10</text>
<text x="1402" y="649" font-size="6.5" text-anchor="start" class="mute">N9</text>
<polyline points="1620.0,1233.0 1620,700 1407.0,700.0" class="halo"/>
<polyline points="1620,1240 1620,700 1400,700" class="l-crude"/>
<polygon points="1620,893 1615.1,907 1624.9,907" class="ah l-crude"/>
<polygon points="1408,700 1422,695.1 1422,704.9" class="ah l-crude"/>
<g class="hot"><title>SDV-108-1 - tank inlet shutdown valve (N1 10&quot;), with solenoid &amp; HS-108-1 open/close at DCS and local</title>
<path d="M1442,694 L1458,706 L1458,694 L1442,706 Z" class="vb"/>
<line x1="1450" y1="700" x2="1450" y2="684" class="stem"/>
<rect x="1443" y="676" width="14" height="8" class="vb"/>
</g>
<text x="1450" y="672" font-size="7.5" text-anchor="middle" class="tx" font-weight="600">SDV-108-1</text>
<g class="hot"><title>16&quot;x10&quot; reducer</title>
<polygon points="1494,693 1506,696 1506,704 1494,707" class="vb"/>
</g>
<text x="1540" y="694" font-size="8" text-anchor="start" class="tx">16&quot;</text>
<text x="1406" y="714" font-size="7.5" text-anchor="start" class="mute">N1 10&quot; (Note 9)</text>
<polyline points="1585.0,993.0 1585,740 1407.0,740.0" class="halo"/>
<polyline points="1585,1000 1585,740 1400,740" class="l-crude"/>
<polygon points="1585,893 1580.1,907 1589.9,907" class="ah l-crude"/>
<polygon points="1413,740 1427,735.1 1427,744.9" class="ah l-crude"/>
<g class="hot"><title>N6 - 10&quot; recirculation / inter-tank transfer inlet valve</title>
<path d="M1472,734 L1488,746 L1488,734 L1472,746 Z" class="vb"/>
</g>
<text x="1406" y="754" font-size="7.5" text-anchor="start" class="mute">N6 10&quot; recirc.</text>
<polyline points="1407.0,790.0 1530,790 1530.0,933.0" class="halo"/>
<polyline points="1400,790 1530,790 1530,940" class="l-crude"/>
<polygon points="1427,790 1413,785.1 1413,794.9" class="ah l-crude"/>
<polygon points="1530,887 1525.1,873 1534.9,873" class="ah l-crude"/>
<g class="hot"><title>SDV-108-2 - tank outlet shutdown valve (N2 16&quot;), with solenoid &amp; HS-108-2</title>
<path d="M1442,784 L1458,796 L1458,784 L1442,796 Z" class="vb"/>
<line x1="1450" y1="790" x2="1450" y2="774" class="stem"/>
<rect x="1443" y="766" width="14" height="8" class="vb"/>
</g>
<text x="1450" y="762" font-size="7.5" text-anchor="middle" class="tx" font-weight="600">SDV-108-2</text>
<g class="hot"><title>20&quot;x16&quot; expander</title>
<polygon points="1489,783 1501,786 1501,794 1489,797" class="vb"/>
</g>
<text x="1534" y="810" font-size="8" text-anchor="start" class="tx">20&quot;</text>
<text x="1406" y="804" font-size="7.5" text-anchor="start" class="mute">N2 16&quot;</text>
<polyline points="1400,818 1530,818" class="l-crude"/>
<circle cx="1530" cy="818" r="2.6" class="tee"/>
<g class="hot"><title>N3 - 6&quot; bottom water draw-off / dewatering valve</title>
<path d="M1442,812 L1458,824 L1458,812 L1442,824 Z" class="vb"/>
</g>
<text x="1406" y="832" font-size="7.5" text-anchor="start" class="mute">N3 6&quot;</text>
<polyline points="1470,940 1560,940" class="l-crude"/>
<circle cx="1530" cy="940" r="2.6" class="tee"/>
<polyline points="1470.0,947.0 1470.0,1053.0" class="halo"/>
<polyline points="1470,940 1470,1060" class="l-crude"/>
<polygon points="1470,1059 1465.1,1045 1474.9,1045" class="ah l-crude"/>
<circle cx="1470" cy="1060" r="3" class="tee"/>
<g class="hot"><title>To 6&quot; dewatering header via 20&quot;x12&quot; &amp; 12&quot;x6&quot; reducers and 6&quot; valve</title>
<path d="M1464,957 L1476,973 L1464,973 L1476,957 Z" class="vb"/>
</g>
<text x="1478" y="990" font-size="7" text-anchor="start" class="mute">6&quot;</text>
<polyline points="1530,940 1515,940" class="l-crude"/>
<polyline points="1515.0,947.0 1515.0,1113.0" class="halo"/>
<polyline points="1515,940 1515,1120" class="l-crude"/>
<polygon points="1515,1119 1510.1,1105 1519.9,1105" class="ah l-crude"/>
<circle cx="1515" cy="1120" r="3" class="tee"/>
<g class="hot"><title>To 20&quot; pump suction header A (valve 152-59/152-66)</title>
<path d="M1509,957 L1521,973 L1509,973 L1521,957 Z" class="vb"/>
</g>
<text x="1523" y="990" font-size="7" text-anchor="start" class="mute">20&quot;</text>
<polyline points="1560.0,947.0 1560.0,1173.0" class="halo"/>
<polyline points="1560,940 1560,1180" class="l-crude"/>
<polygon points="1560,1179 1555.1,1165 1564.9,1165" class="ah l-crude"/>
<circle cx="1560" cy="1180" r="3" class="tee"/>
<g class="hot"><title>To 20&quot; pump suction header B</title>
<path d="M1554,957 L1566,973 L1554,973 L1566,957 Z" class="vb"/>
</g>
<text x="1568" y="990" font-size="7" text-anchor="start" class="mute">20&quot;</text>
<g class="hot"><title>20&quot;x12&quot; &amp; 12&quot;x6&quot; reducers to dewatering line</title>
<polygon points="1463,979 1477,979 1474,991 1466,991" class="vb"/>
</g>
<circle cx="1620" cy="1240" r="3" class="tee"/><circle cx="1585" cy="1000" r="3" class="tee"/>
<text x="850" y="272" font-size="8" text-anchor="start" class="mute">DCS: PIA-108-1/2 · LIA-108-1/2 · TIA-108</text>
<g class="hot"><title>CPSF-T-109 - cone-roof crude oil storage tank, Ø34.2 m x 10.94 m H, 8,425 m³, self-supported cone roof</title>
<path d="M1940,830 L1940,560 L2070,520 L2200,560 L2200,830 L2110,830 L2110,852 L2040,852 L2040,830 Z" class="tank"/>
</g>
<line x1="1946" y1="590" x2="2194" y2="590" class="lvl"/>
<polygon points="2160,584 2170,584 2165,590" class="ah l-crude"/>
<text x="2070" y="640" font-size="15" text-anchor="middle" class="tk" font-weight="700">CPSF-T-109</text>
<text x="2070" y="657" font-size="9.5" text-anchor="middle" class="tx">Ø34.2 m × 10.94 m H</text>
<text x="2070" y="671" font-size="9.5" text-anchor="middle" class="tx">8,425 m³ · CRUDE OIL</text>
<text x="2070" y="685" font-size="8.5" text-anchor="middle" class="mute">Cone roof · Note 7</text>
<polyline points="1940,752 1950,752 1970,790 1990,752 2010,790 2030,752 2050,790 2070,752 2090,790 2110,752 2130,790 2150,752 " class="coil"/>
<text x="2110" y="812" font-size="8" text-anchor="middle" class="mute">HEATING COIL (N7/N8) · NOTE 17</text>
<text x="2145" y="826" font-size="7.5" text-anchor="middle" class="mute">1:30 slope</text>
<g class="hot"><title>Fuel gas supply from fuel gas distribution system (P&amp;ID CPSF-PR-PID-1-0669-22-02), tie-in TP-051</title>
<polygon points="1644,356.5 1720,356.5 1730,380 1720,403.5 1644,403.5" class="op fg-op"/>
<text x="1682.0" y="370.5" font-size="8.5" text-anchor="middle" class="optx" font-weight="600">FUEL GAS</text>
<text x="1682.0" y="383.5" font-size="8.5" text-anchor="middle" class="optx">0669-22-02</text>
<text x="1682.0" y="396.5" font-size="8.5" text-anchor="middle" class="optx">TP-051</text>
</g>
<polyline points="1730,380 1955,380 1955,555.3846153846154" class="l-fg"/>
<polygon points="1937,380 1923,375.1 1923,384.9" class="ah l-fg"/>
<polygon points="1955,477 1950.1,463 1959.9,463" class="ah l-fg"/>
<text x="1644" y="348" font-size="8" text-anchor="start" class="tx">6&quot;-FG-B013-4134-WE</text>
<text x="1868" y="396" font-size="8" text-anchor="start" class="tx">10&quot;-FG-B013-4141-WE</text>
<text x="1868" y="407" font-size="7.5" text-anchor="start" class="mute">31 °C · 10&quot;</text>
<polyline points="1742,380 1742,410 1858,410 1858,380" class="l-fg"/>
<g class="hot"><title>GLV-4137 - 8&quot; globe bypass valve around fuel gas PCV, normally closed</title>
<path d="M1792,404 L1808,416 L1808,404 L1792,416 Z" class="vb nc"/>
<circle cx="1800" cy="410" r="3" class="dot"/>
<text x="1800" y="430" font-size="8.5" text-anchor="middle" class="tx">GLV-4137 NC</text>
</g>
<g class="hot"><title>BV-4762 - 4&quot; isolation valve upstream of PV-4149</title>
<path d="M1757,374 L1773,386 L1773,374 L1757,386 Z" class="vb"/>
</g>
<g class="hot"><title>4&quot;x3&quot; reducer</title>
<polygon points="1776,373 1788,376 1788,384 1776,387" class="vb"/>
</g>
<g class="hot"><title>PV-4149 - fuel gas blanketing pressure control valve, 3&quot; body, fail closed (FC). Opens when tank pressure falls below 1&quot; WG (Note 1)</title>
<path d="M1792,374 L1808,386 L1808,374 L1792,386 Z" class="vb"/>
<line x1="1800" y1="380" x2="1800" y2="364" class="stem"/>
<path d="M1792,364 A8,8 0 0 1 1808,364 Z" class="vb"/>
</g>
<g class="hot"><title>8&quot;x3&quot; expander</title>
<polygon points="1812,373 1824,376 1824,384 1812,387" class="vb"/>
</g>
<g class="hot"><title>BV-4765 - 8&quot; isolation valve downstream of PV-4149</title>
<path d="M1830,374 L1846,386 L1846,374 L1830,386 Z" class="vb"/>
</g>
<text x="1812" y="358" font-size="8.5" text-anchor="start" class="tx" font-weight="600">PV-4149 FC</text>
<g class="hot"><title>PIC-4149 - tank blanketing pressure controller (DCS), alarms H/L</title>
<rect x="1786" y="286" width="28" height="28" class="ib"/>
<circle cx="1800" cy="300" r="14" class="ib"/>
<line x1="1786" y1="300" x2="1814" y2="300" class="ibl"/>
<text x="1800" y="298" font-size="7.5" text-anchor="middle" class="itx">PIC</text>
<text x="1800" y="308.0" font-size="7.5" text-anchor="middle" class="itx">4149</text>
</g>
<polyline points="1800,314 1800,356" class="sig"/>
<g class="hot"><title>PIT-4149 - tank vapour space pressure transmitter on N22 (2&quot;-300#RF). Alarm H 0.005 barg / L 0.0025 barg</title>
<circle cx="1980" cy="478" r="13" class="ib"/>
<text x="1980" y="476" font-size="7.5" text-anchor="middle" class="itx">PIT</text>
<text x="1980" y="486.0" font-size="7.5" text-anchor="middle" class="itx">4149</text>
</g>
<polyline points="1980,491 1980,547.6923076923077" class="l-inst"/>
<polyline points="1980,465 1980,300 1814,300" class="sig"/>
<g class="hot"><title>PZT-4149 / PZI-4149 - independent pressure transmitter &amp; indicator on blanketing gas line</title>
<circle cx="1895" cy="336" r="12" class="ib"/>
<text x="1895" y="334" font-size="7.5" text-anchor="middle" class="itx">PZT</text>
<text x="1895" y="344.0" font-size="7.5" text-anchor="middle" class="itx">4149</text>
</g>
<polyline points="1895,348 1895,380" class="l-inst"/>
<g class="hot"><title>LIT-109-1 - tank level transmitter (radar), roof nozzle N17 3&quot; -&gt; LIA-109-1</title>
<circle cx="2012" cy="503" r="11" class="ib"/>
<text x="2012" y="501" font-size="6.5" text-anchor="middle" class="itx">LIT</text>
<text x="2012" y="510.0" font-size="6.5" text-anchor="middle" class="itx">109-1</text>
</g>
<polyline points="2012,514 2012,537.8461538461538" class="l-inst"/>
<g class="hot"><title>PIT-109-1 - tank pressure transmitter, roof nozzle N16 -&gt; PIA-109-1</title>
<circle cx="2038" cy="503" r="11" class="ib"/>
<text x="2038" y="501" font-size="6.5" text-anchor="middle" class="itx">PIT</text>
<text x="2038" y="510.0" font-size="6.5" text-anchor="middle" class="itx">109-1</text>
</g>
<polyline points="2038,514 2038,529.8461538461538" class="l-inst"/>
<g class="hot"><title>TIT-109 / TW-109 - tank average temperature, roof nozzle N15 -&gt; TIA-109</title>
<circle cx="2064" cy="503" r="11" class="ib"/>
<text x="2064" y="501" font-size="6.5" text-anchor="middle" class="itx">TIT</text>
<text x="2064" y="510.0" font-size="6.5" text-anchor="middle" class="itx">109</text>
</g>
<polyline points="2064,514 2064,521.8461538461538" class="l-inst"/>
<text x="2038" y="484" font-size="7" text-anchor="middle" class="mute">N17 N16 N15</text>
<text x="1958" y="568.4615384615385" font-size="7.5" text-anchor="start" class="mute">N21</text>
<polyline points="2090,526.1538461538462 2090,440" class="l-vap"/>
<g class="hot"><title>BFV-4181 - 12&quot; tight shut-off triple-eccentric butterfly valve, locked open (Note 13)</title>
<path d="M2084,496.1538461538462 L2096,512.1538461538462 L2084,512.1538461538462 L2096,496.1538461538462 Z" class="vb"/>
<circle cx="2090" cy="504.1538461538462" r="3.2" class="vb"/>
</g>
<text x="2099" y="496.1538461538462" font-size="6.5" text-anchor="start" class="mute">LO</text>
<text x="2087" y="474" font-size="7" text-anchor="middle" class="tx" transform="rotate(-90 2087 474)">PG-4201</text>
<g class="hot"><title>PVRV-4113A - pressure/vacuum relief valve with integral flame arrester (Note 15). Set -0.88&quot; WG vacuum / 7.23&quot; WG pressure. IN 10&quot;-150#RF, OUT 12&quot;-150#RF. Duty</title>
<rect x="2081" y="422" width="18" height="18" rx="2" class="pvrv"/>
<path d="M2085,436 L2090,426 L2095,436" class="pvrvm"/>
</g>
<polyline points="2090,422 2090,352" class="l-vent"/>
<polygon points="2090,345 2085.1,359 2094.9,359" class="ah l-vent"/>
<text x="2094" y="410" font-size="7" text-anchor="start" class="mute" transform="rotate(-90 2094 410)">12&quot;-VA-B013-4179</text>
<text x="2090" y="432" font-size="1" text-anchor="start" class="tx"></text>
<polyline points="2118,534.7692307692307 2118,440" class="l-vap"/>
<g class="hot"><title>BFV-4182 - 12&quot; tight shut-off triple-eccentric butterfly valve, locked open (Note 13)</title>
<path d="M2112,504.7692307692307 L2124,520.7692307692307 L2112,520.7692307692307 L2124,504.7692307692307 Z" class="vb"/>
<circle cx="2118" cy="512.7692307692307" r="3.2" class="vb"/>
</g>
<text x="2127" y="504.7692307692307" font-size="6.5" text-anchor="start" class="mute">LO</text>
<text x="2115" y="474" font-size="7" text-anchor="middle" class="tx" transform="rotate(-90 2115 474)">PG-4202</text>
<g class="hot"><title>PVRV-4113B - pressure/vacuum relief valve with integral flame arrester (Note 15). Set -0.88&quot; WG vacuum / 7.23&quot; WG pressure. IN 10&quot;-150#RF, OUT 12&quot;-150#RF. Duty</title>
<rect x="2109" y="422" width="18" height="18" rx="2" class="pvrv"/>
<path d="M2113,436 L2118,426 L2123,436" class="pvrvm"/>
</g>
<polyline points="2118,422 2118,352" class="l-vent"/>
<polygon points="2118,345 2113.1,359 2122.9,359" class="ah l-vent"/>
<text x="2122" y="410" font-size="7" text-anchor="start" class="mute" transform="rotate(-90 2122 410)">12&quot;-VA-B013-4180</text>
<text x="2118" y="432" font-size="1" text-anchor="start" class="tx"></text>
<polyline points="2146,543.3846153846154 2146,440" class="l-vap"/>
<g class="hot"><title>BFV-4183 - 12&quot; tight shut-off triple-eccentric butterfly valve, locked open (Note 13)</title>
<path d="M2140,513.3846153846154 L2152,529.3846153846154 L2140,529.3846153846154 L2152,513.3846153846154 Z" class="vb"/>
<circle cx="2146" cy="521.3846153846154" r="3.2" class="vb"/>
</g>
<text x="2155" y="513.3846153846154" font-size="6.5" text-anchor="start" class="mute">LO</text>
<text x="2143" y="474" font-size="7" text-anchor="middle" class="tx" transform="rotate(-90 2143 474)">PG-4203</text>
<g class="hot"><title>PVRV-4113C - pressure/vacuum relief valve with integral flame arrester (Note 15). Set -0.88&quot; WG vacuum / 7.23&quot; WG pressure. IN 10&quot;-150#RF, OUT 12&quot;-150#RF. Duty</title>
<rect x="2137" y="422" width="18" height="18" rx="2" class="pvrv"/>
<path d="M2141,436 L2146,426 L2151,436" class="pvrvm"/>
</g>
<polyline points="2146,422 2146,352" class="l-vent"/>
<polygon points="2146,345 2141.1,359 2150.9,359" class="ah l-vent"/>
<text x="2150" y="410" font-size="7" text-anchor="start" class="mute" transform="rotate(-90 2150 410)">12&quot;-VA-B013-4181</text>
<text x="2146" y="432" font-size="1" text-anchor="start" class="tx"></text>
<polyline points="2174,552.0 2174,440" class="l-vap"/>
<g class="hot"><title>BFV-4184 - 12&quot; tight shut-off triple-eccentric butterfly valve, locked closed (spare PVRV) (Note 13)</title>
<path d="M2168,522.0 L2180,538.0 L2168,538.0 L2180,522.0 Z" class="vb"/>
<circle cx="2174" cy="530.0" r="3.2" class="vb"/>
</g>
<text x="2183" y="522.0" font-size="6.5" text-anchor="start" class="mute">LC</text>
<text x="2171" y="474" font-size="7" text-anchor="middle" class="tx" transform="rotate(-90 2171 474)">PG-4204</text>
<g class="hot"><title>PVRV-4113S - pressure/vacuum relief valve with integral flame arrester (Note 15). Set -0.88&quot; WG vacuum / 7.23&quot; WG pressure. IN 10&quot;-150#RF, OUT 12&quot;-150#RF. Spare/standby</title>
<rect x="2165" y="422" width="18" height="18" rx="2" class="pvrv"/>
<path d="M2169,436 L2174,426 L2179,436" class="pvrvm"/>
</g>
<polyline points="2174,422 2174,352" class="l-vent"/>
<polygon points="2174,345 2169.1,359 2178.9,359" class="ah l-vent"/>
<text x="2178" y="410" font-size="7" text-anchor="start" class="mute" transform="rotate(-90 2178 410)">12&quot;-VA-B013-4182</text>
<text x="2174" y="432" font-size="1" text-anchor="start" class="tx"></text>
<text x="2132" y="334" font-size="7.5" text-anchor="middle" class="mute">PVRV-4113A/B/C/S → ATM (weep hole 6 mm)</text>
<text x="2132" y="323" font-size="7" text-anchor="middle" class="mute">Vents to safe location (Note 14)</text>
<polyline points="2192,557.5384615384615 2192,545 2240,545 2240,274 2440,274" class="l-vap"/>
<polygon points="2240,473 2235.1,487 2244.9,487" class="ah l-vap"/>
<polygon points="2347,274 2333,269.1 2333,278.9" class="ah l-vap"/>
<g class="hot"><title>BFV-4139 - 20&quot; triple-eccentric butterfly, locked open, on vapour line to VRU (Note 13)</title>
<path d="M2234,504 L2246,520 L2234,520 L2246,504 Z" class="vb"/>
<circle cx="2240" cy="512" r="3.2" class="vb"/>
<text x="2252" y="515" font-size="8.5" text-anchor="start" class="tx">BFV-4139 LO</text>
</g>
<text x="2196" y="540" font-size="7.5" text-anchor="start" class="mute">N24 20&quot;</text>
<g class="hot"><title>PIT-4158 - pressure transmitter on 20&quot; vapour line to VRU; PI-4158 H/L, signal to VRU (PY-4203A/B). Alarm H 0.01 barg / L 0.0025 barg</title>
<circle cx="2280" cy="430" r="13" class="ib"/>
<text x="2280" y="428" font-size="7.5" text-anchor="middle" class="itx">PIT</text>
<text x="2280" y="438.0" font-size="7.5" text-anchor="middle" class="itx">4158</text>
</g>
<polyline points="2267,430 2240,430" class="l-inst"/>
<text x="2246" y="268" font-size="8.5" text-anchor="start" class="tx">20&quot;-PG-B013-4135-W (38 °C)</text>
<g class="hot"><title>Hot oil supply from hot oil system (P&amp;ID CPSF-PR-PID-1-0669-23-05), tie-in TP-049</title>
<polygon points="1644,726.5 1720,726.5 1730,750 1720,773.5 1644,773.5" class="op ho-op"/>
<text x="1682.0" y="740.5" font-size="8.5" text-anchor="middle" class="optx" font-weight="600">HOT OIL SUP.</text>
<text x="1682.0" y="753.5" font-size="8.5" text-anchor="middle" class="optx">0669-23-05</text>
<text x="1682.0" y="766.5" font-size="8.5" text-anchor="middle" class="optx">TP-049</text>
</g>
<polyline points="1730,750 1940,750" class="l-ho"/>
<polygon points="1922,750 1908,745.1 1908,754.9" class="ah l-ho"/>
<text x="1734" y="720" font-size="8" text-anchor="start" class="tx">3&quot;-HO-B013-4135-H</text>
<text x="1734" y="730" font-size="7.5" text-anchor="start" class="mute">170 °C</text>
<g class="hot"><title>PI-4164 - hot oil supply pressure gauge</title>
<circle cx="1744" cy="778" r="11" class="ib"/>
<text x="1744" y="776" font-size="6.5" text-anchor="middle" class="itx">PI</text>
<text x="1744" y="785.0" font-size="6.5" text-anchor="middle" class="itx">4164</text>
</g>
<polyline points="1744,767 1744,750" class="l-inst"/>
<g class="hot"><title>ESDV-4145 - hot oil inlet emergency shutdown valve, fail closed, tight shut-off (TSO). Closed by ESD on TSHH / tank LSLL (Notes 2,3,4,11). Local open/close push-buttons outside bund wall</title>
<path d="M1802,744 L1818,756 L1818,744 L1802,756 Z" class="vb"/>
<line x1="1810" y1="750" x2="1810" y2="734" class="stem"/>
<rect x="1803" y="726" width="14" height="8" class="vb"/>
</g>
<text x="1810" y="770" font-size="8" text-anchor="middle" class="tx" font-weight="600">ESDV-4145 FC</text>
<g class="hot"><title>ESD-103 - emergency shutdown logic (SIL 2 per Note 16)</title>
<rect x="1828" y="688" width="24" height="24" class="ib"/>
<polygon points="1840,688 1852,700 1840,712 1828,700" class="ib"/>
<text x="1840" y="698" font-size="7.5" text-anchor="middle" class="itx">ESD</text>
<text x="1840" y="708.0" font-size="7.5" text-anchor="middle" class="itx">103</text>
</g>
<polyline points="1828,700 1810,700 1810,726" class="sig"/>
<g class="hot"><title>GV-4130 - 3&quot; coil inlet isolation (N8A/N8B)</title>
<path d="M1872,744 L1888,756 L1888,744 L1872,756 Z" class="vb"/>
</g>
<text x="1942" y="746" font-size="7.5" text-anchor="start" class="mute">N8A/B</text>
<g class="hot"><title>TIT-4137 - crude oil temperature (nozzle N25, just below LLLL, Note 12). Alarms H 40 °C / L 35 °C. Drives on/off gap-action XV-4137 on hot oil return</title>
<circle cx="1902" cy="662" r="12" class="ib"/>
<text x="1902" y="660" font-size="7.5" text-anchor="middle" class="itx">TIT</text>
<text x="1902" y="670.0" font-size="7.5" text-anchor="middle" class="itx">4137</text>
</g>
<polyline points="1914,662 1940,662" class="l-inst"/>
<g class="hot"><title>TIT-4177 - SIL 2 high-high oil temperature (nozzle N26) -&gt; TI-4177 -&gt; ESD-103. Trip 45 °C closes ESDV-4145 (Notes 4, 11, 16)</title>
<circle cx="1902" cy="620" r="12" class="ib"/>
<text x="1902" y="618" font-size="7.5" text-anchor="middle" class="itx">TIT</text>
<text x="1902" y="628.0" font-size="7.5" text-anchor="middle" class="itx">4177</text>
</g>
<polyline points="1914,620 1940,620" class="l-inst"/>
<polyline points="1890,620 1870,620 1870,700 1852,700" class="sig"/>
<text x="1942" y="616" font-size="7" text-anchor="start" class="mute">N26</text>
<text x="1942" y="658" font-size="7" text-anchor="start" class="mute">N25</text>
<g class="hot"><title>Hot oil return to common hot oil return header (Note 6), tie-in TP-050</title>
<polygon points="1654,771.5 1730,771.5 1730,818.5 1654,818.5 1644,795" class="op ho-op"/>
<text x="1692.0" y="785.5" font-size="8.5" text-anchor="middle" class="optx" font-weight="600">HOT OIL RET.</text>
<text x="1692.0" y="798.5" font-size="8.5" text-anchor="middle" class="optx">0669-23-05</text>
<text x="1692.0" y="811.5" font-size="8.5" text-anchor="middle" class="optx">TP-050</text>
</g>
<polyline points="1940,795 1730,795" class="l-ho"/>
<polygon points="1733,795 1747,790.1 1747,799.9" class="ah l-ho"/>
<text x="1734" y="839" font-size="8" text-anchor="start" class="tx">3&quot;-HO-B013-4143-H</text>
<text x="1734" y="849" font-size="7.5" text-anchor="start" class="mute">100 °C</text>
<text x="1942" y="791" font-size="7.5" text-anchor="start" class="mute">N7A/B</text>
<g class="hot"><title>GV-4131B - 3&quot; coil outlet isolation (N7A/N7B)</title>
<path d="M1902,789 L1918,801 L1918,789 L1902,801 Z" class="vb"/>
</g>
<g class="hot"><title>XV-4137 - on/off gap-action control valve (Note 5), fail closed. Opens on low oil temp, closes on high oil temp (TIT-4137 35/40 °C)</title>
<path d="M1837,789 L1853,801 L1853,789 L1837,801 Z" class="vb"/>
<line x1="1845" y1="795" x2="1845" y2="779" class="stem"/>
<path d="M1837,779 A8,8 0 0 1 1853,779 Z" class="vb"/>
</g>
<text x="1855" y="783" font-size="8" text-anchor="start" class="tx" font-weight="600">XV-4137 FC</text>
<polyline points="1890,662 1862,662 1862,773 1853,773" class="sig"/>
<polyline points="1868,795 1868,819 1822,819 1822,795" class="l-ho"/>
<g class="hot"><title>GLV-4138 - 2&quot; globe bypass around XV-4137, normally closed</title>
<path d="M1837,813 L1853,825 L1853,813 L1837,825 Z" class="vb nc"/>
<circle cx="1845" cy="819" r="3" class="dot"/>
</g>
<text x="1845" y="837" font-size="7.5" text-anchor="middle" class="tx">GLV-4138 NC</text>
<g class="hot"><title>RO-4120 - restriction orifice, limits hot oil flow</title>
<line x1="1787" y1="786" x2="1787" y2="804" class="stem"/><line x1="1793" y1="786" x2="1793" y2="804" class="stem"/>
</g>
<text x="1790" y="815" font-size="7.5" text-anchor="middle" class="tx">RO-4120</text>
<g class="hot"><title>TIT-4143 / TI-4143 - hot oil return temperature. Alarm H 115 °C / L 90 °C</title>
<circle cx="1758" cy="821" r="11" class="ib"/>
<text x="1758" y="819" font-size="6.5" text-anchor="middle" class="itx">TIT</text>
<text x="1758" y="828.0" font-size="6.5" text-anchor="middle" class="itx">4143</text>
</g>
<polyline points="1758,810 1758,795" class="l-inst"/>
<polyline points="1940,822 1922,822 1922,860" class="l-dr"/>
<polygon points="1922,863 1917.1,849 1926.9,849" class="ah l-dr"/>
<g class="hot"><title>N4 - 3&quot; water drain valve to sewage system</title>
<path d="M1922,816 L1938,828 L1938,816 L1922,828 Z" class="vb"/>
</g>
<text x="1922" y="874" font-size="7.5" text-anchor="middle" class="mute">N4 3&quot; TO SEWAGE</text>
<polyline points="2200,580 2235,580" class="l-inst"/>
<g class="hot"><title>LSHH-109 - high-high level switch (N11 1&quot;) -&gt; LA HH alarm</title>
<circle cx="2245" cy="580" r="10" class="ib"/>
<text x="2245" y="578" font-size="6.5" text-anchor="middle" class="itx">LSHH</text>
<text x="2245" y="587.0" font-size="6.5" text-anchor="middle" class="itx">109</text>
</g>
<polyline points="2255,580 2275,580" class="sig"/>
<g class="hot"><title>LA-109 HH - level alarm in DCS</title>
<rect x="2275" y="571" width="18" height="18" class="ib"/><polygon points="2284,571 2293,580 2284,589 2275,580" class="ib"/>
</g>
<text x="2297" y="583" font-size="7.5" text-anchor="start" class="tx">HH</text>
<polyline points="2200,604 2235,604" class="l-inst"/>
<g class="hot"><title>LSLL-109 - low-low level switch -&gt; LA LL alarm; tank LL level closes hot oil inlet valve (Note 2)</title>
<circle cx="2245" cy="604" r="10" class="ib"/>
<text x="2245" y="602" font-size="6.5" text-anchor="middle" class="itx">LSLL</text>
<text x="2245" y="611.0" font-size="6.5" text-anchor="middle" class="itx">109</text>
</g>
<polyline points="2255,604 2275,604" class="sig"/>
<g class="hot"><title>LA-109 LL - level alarm in DCS</title>
<rect x="2275" y="595" width="18" height="18" class="ib"/><polygon points="2284,595 2293,604 2284,613 2275,604" class="ib"/>
</g>
<text x="2297" y="607" font-size="7.5" text-anchor="start" class="tx">LL</text>
<polyline points="2200,628 2235,628" class="l-inst"/>
<g class="hot"><title>PIT-109-2 - tank pressure transmitter (N10 1&quot;) -&gt; PIA-109-2</title>
<circle cx="2245" cy="628" r="10" class="ib"/>
<text x="2245" y="626" font-size="6.5" text-anchor="middle" class="itx">PIT</text>
<text x="2245" y="635.0" font-size="6.5" text-anchor="middle" class="itx">109-2</text>
</g>
<polyline points="2200,652 2235,652" class="l-inst"/>
<g class="hot"><title>LIT-109-2 - second level transmitter (N9 1&quot;) -&gt; LIA-109-2</title>
<circle cx="2245" cy="652" r="10" class="ib"/>
<text x="2245" y="650" font-size="6.5" text-anchor="middle" class="itx">LIT</text>
<text x="2245" y="659.0" font-size="6.5" text-anchor="middle" class="itx">109-2</text>
</g>
<text x="2202" y="572" font-size="6.5" text-anchor="start" class="mute">N11</text>
<text x="2202" y="625" font-size="6.5" text-anchor="start" class="mute">N10</text>
<text x="2202" y="649" font-size="6.5" text-anchor="start" class="mute">N9</text>
<polyline points="2420.0,1233.0 2420,700 2207.0,700.0" class="halo"/>
<polyline points="2420,1240 2420,700 2200,700" class="l-crude"/>
<polygon points="2420,893 2415.1,907 2424.9,907" class="ah l-crude"/>
<polygon points="2208,700 2222,695.1 2222,704.9" class="ah l-crude"/>
<g class="hot"><title>SDV-109-1 - tank inlet shutdown valve (N1 10&quot;), with solenoid &amp; HS-109-1 open/close at DCS and local</title>
<path d="M2242,694 L2258,706 L2258,694 L2242,706 Z" class="vb"/>
<line x1="2250" y1="700" x2="2250" y2="684" class="stem"/>
<rect x="2243" y="676" width="14" height="8" class="vb"/>
</g>
<text x="2250" y="672" font-size="7.5" text-anchor="middle" class="tx" font-weight="600">SDV-109-1</text>
<g class="hot"><title>16&quot;x10&quot; reducer</title>
<polygon points="2294,693 2306,696 2306,704 2294,707" class="vb"/>
</g>
<text x="2340" y="694" font-size="8" text-anchor="start" class="tx">16&quot;</text>
<text x="2206" y="714" font-size="7.5" text-anchor="start" class="mute">N1 10&quot; (Note 9)</text>
<polyline points="2385.0,993.0 2385,740 2207.0,740.0" class="halo"/>
<polyline points="2385,1000 2385,740 2200,740" class="l-crude"/>
<polygon points="2385,893 2380.1,907 2389.9,907" class="ah l-crude"/>
<polygon points="2213,740 2227,735.1 2227,744.9" class="ah l-crude"/>
<g class="hot"><title>N6 - 10&quot; recirculation / inter-tank transfer inlet valve</title>
<path d="M2272,734 L2288,746 L2288,734 L2272,746 Z" class="vb"/>
</g>
<text x="2206" y="754" font-size="7.5" text-anchor="start" class="mute">N6 10&quot; recirc.</text>
<polyline points="2207.0,790.0 2330,790 2330.0,933.0" class="halo"/>
<polyline points="2200,790 2330,790 2330,940" class="l-crude"/>
<polygon points="2227,790 2213,785.1 2213,794.9" class="ah l-crude"/>
<polygon points="2330,887 2325.1,873 2334.9,873" class="ah l-crude"/>
<g class="hot"><title>SDV-109-2 - tank outlet shutdown valve (N2 16&quot;), with solenoid &amp; HS-109-2</title>
<path d="M2242,784 L2258,796 L2258,784 L2242,796 Z" class="vb"/>
<line x1="2250" y1="790" x2="2250" y2="774" class="stem"/>
<rect x="2243" y="766" width="14" height="8" class="vb"/>
</g>
<text x="2250" y="762" font-size="7.5" text-anchor="middle" class="tx" font-weight="600">SDV-109-2</text>
<g class="hot"><title>20&quot;x16&quot; expander</title>
<polygon points="2289,783 2301,786 2301,794 2289,797" class="vb"/>
</g>
<text x="2334" y="810" font-size="8" text-anchor="start" class="tx">20&quot;</text>
<text x="2206" y="804" font-size="7.5" text-anchor="start" class="mute">N2 16&quot;</text>
<polyline points="2200,818 2330,818" class="l-crude"/>
<circle cx="2330" cy="818" r="2.6" class="tee"/>
<g class="hot"><title>N3 - 6&quot; bottom water draw-off / dewatering valve</title>
<path d="M2242,812 L2258,824 L2258,812 L2242,824 Z" class="vb"/>
</g>
<text x="2206" y="832" font-size="7.5" text-anchor="start" class="mute">N3 6&quot;</text>
<polyline points="2270,940 2360,940" class="l-crude"/>
<circle cx="2330" cy="940" r="2.6" class="tee"/>
<polyline points="2270.0,947.0 2270.0,1053.0" class="halo"/>
<polyline points="2270,940 2270,1060" class="l-crude"/>
<polygon points="2270,1059 2265.1,1045 2274.9,1045" class="ah l-crude"/>
<circle cx="2270" cy="1060" r="3" class="tee"/>
<g class="hot"><title>To 6&quot; dewatering header via 20&quot;x12&quot; &amp; 12&quot;x6&quot; reducers and 6&quot; valve</title>
<path d="M2264,957 L2276,973 L2264,973 L2276,957 Z" class="vb"/>
</g>
<text x="2278" y="990" font-size="7" text-anchor="start" class="mute">6&quot;</text>
<polyline points="2330,940 2315,940" class="l-crude"/>
<polyline points="2315.0,947.0 2315.0,1113.0" class="halo"/>
<polyline points="2315,940 2315,1120" class="l-crude"/>
<polygon points="2315,1119 2310.1,1105 2319.9,1105" class="ah l-crude"/>
<circle cx="2315" cy="1120" r="3" class="tee"/>
<g class="hot"><title>To 20&quot; pump suction header A (valve 152-59/152-66)</title>
<path d="M2309,957 L2321,973 L2309,973 L2321,957 Z" class="vb"/>
</g>
<text x="2323" y="990" font-size="7" text-anchor="start" class="mute">20&quot;</text>
<polyline points="2360.0,947.0 2360.0,1173.0" class="halo"/>
<polyline points="2360,940 2360,1180" class="l-crude"/>
<polygon points="2360,1179 2355.1,1165 2364.9,1165" class="ah l-crude"/>
<circle cx="2360" cy="1180" r="3" class="tee"/>
<g class="hot"><title>To 20&quot; pump suction header B</title>
<path d="M2354,957 L2366,973 L2354,973 L2366,957 Z" class="vb"/>
</g>
<text x="2368" y="990" font-size="7" text-anchor="start" class="mute">20&quot;</text>
<g class="hot"><title>20&quot;x12&quot; &amp; 12&quot;x6&quot; reducers to dewatering line</title>
<polygon points="2263,979 2277,979 2274,991 2266,991" class="vb"/>
</g>
<circle cx="2420" cy="1240" r="3" class="tee"/><circle cx="2385" cy="1000" r="3" class="tee"/>
<text x="1650" y="272" font-size="8" text-anchor="start" class="mute">DCS: PIA-109-1/2 · LIA-109-1/2 · TIA-109</text>
<g class="hot"><title>20&quot;-PG-B013-4133-W from CPSF-T-107 to vapour recovery unit CPSF-23-X-011 A/B (P&amp;ID 0669-29-01), tie-in TP-044. See Note 10 for VRU capacity limit</title>
<polygon points="2440,173.0 2616,173.0 2626,190 2616,207.0 2440,207.0" class="op vap-op"/>
<text x="2528.0" y="187.0" font-size="8.5" text-anchor="middle" class="optx" font-weight="600">TO VRU CPSF-23-X-011 A/B</text>
<text x="2528.0" y="200.0" font-size="8.5" text-anchor="middle" class="optx">0669-29-01 · TP-044</text>
</g>
<g class="hot"><title>20&quot;-PG-B013-4134-W from CPSF-T-108 to vapour recovery unit CPSF-23-X-011 A/B (P&amp;ID 0669-29-01), tie-in TP-048. See Note 10 for VRU capacity limit</title>
<polygon points="2440,215.0 2616,215.0 2626,232 2616,249.0 2440,249.0" class="op vap-op"/>
<text x="2528.0" y="229.0" font-size="8.5" text-anchor="middle" class="optx" font-weight="600">TO VRU CPSF-23-X-011 A/B</text>
<text x="2528.0" y="242.0" font-size="8.5" text-anchor="middle" class="optx">0669-29-01 · TP-048</text>
</g>
<g class="hot"><title>20&quot;-PG-B013-4135-W from CPSF-T-109 to vapour recovery unit CPSF-23-X-011 A/B (P&amp;ID 0669-29-01), tie-in TP-052. See Note 10 for VRU capacity limit</title>
<polygon points="2440,257.0 2616,257.0 2626,274 2616,291.0 2440,291.0" class="op vap-op"/>
<text x="2528.0" y="271.0" font-size="8.5" text-anchor="middle" class="optx" font-weight="600">TO VRU CPSF-23-X-011 A/B</text>
<text x="2528.0" y="284.0" font-size="8.5" text-anchor="middle" class="optx">0669-29-01 · TP-052</text>
</g>
<text x="2430" y="160" font-size="9" text-anchor="end" class="tx" font-weight="600">VAPOUR TO VRU (20&quot; PG headers)</text>
</svg></div>
  <div class="legend">
    <span><i style="border-color:var(--crude)"></i>Crude oil (product / recirc. / dewatering)</span>
    <span><i style="border-color:var(--fg)"></i>Fuel gas blanketing</span>
    <span><i style="border-color:var(--vap)"></i>Process gas (to PVRV / VRU)</span>
    <span><i style="border-color:var(--vent)"></i>Vent to atmosphere</span>
    <span><i style="border-color:var(--ho)"></i>Hot oil</span>
    <span><i style="border-color:var(--ia)"></i>Instrument air</span>
    <span><i style="border-color:var(--dr)"></i>Drain</span>
    <span><i style="border-color:var(--sig);border-top-style:dashed"></i>Instrument signal</span>
    <span>■ filled valve = normally closed (NC) · LO/LC = locked open/closed · FC = fail closed</span>
  </div>
</section>

<section id="function">
  <h2>How the system works</h2>
  <p class="lead">Each tank is a fixed cone-roof crude tank that receives stabilised crude, stores it warm enough to stay pumpable through the Turkmen winter, and sends it to export. A fuel gas blanket keeps air out of the vapour space, and vapours displaced during filling go to the vapour recovery unit rather than to air.</p>
  <div class="cols">
    <div class="card"><h3><i style="border-color:var(--crude)"></i>Crude receipt</h3>
      <p>Crude arrives on the 16" tank receipt header from the degassing boot (<span class="mono">16"-PR-B013-038-H60</span>) and from the metering skids X-008/009/010 (<span class="mono">18"-PL-B013-4229-W</span>, reduced 18"×16", tie-in TP-026). A 16" riser to each tank reduces 16"×10" and enters shell nozzle N1 through inlet shutdown valve SDV-10x-1.</p></div>
    <div class="card"><h3><i style="border-color:var(--crude)"></i>Export &amp; dewatering</h3>
      <p>Crude leaves through N2 (16") and outlet shutdown valve SDV-10x-2, expands to 20" and splits at a 20" manifold into three valved drops: pump suction header A (to export pumps via <span class="mono">16"-PR-B013-208-H60</span>), pump suction header B (<span class="mono">16"-PR-B013-037-H60</span>) and, through 20"×12"×6" reducers, the 6" dewatering header to pumps CPSF-P-127-1 &amp; 2. N3 (6") draws bottom water into the same outlet line; N4 (3") drains to the sewage system.</p></div>
    <div class="card"><h3><i style="border-color:var(--crude)"></i>Recirculation &amp; inter-tank transfer</h3>
      <p>The 10" header is fed from the inter-tank transfer pumps P-013A/B/C (<span class="mono">10"-PL-B013-4209-WE</span>, TP-004) and from the export pumps (<span class="mono">10"-PR-B013-049-H60</span>). A 10" riser returns crude to each tank through N6. Transfer is limited to 495 m³/h (Note 9), and it may not run at the same time as filling from the degassing boot because the VRU is sized only for 500 m³/h of inlet (Note 10).</p></div>
    <div class="card"><h3><i style="border-color:var(--fg)"></i>Fuel gas blanketing</h3>
      <p>Fuel gas at 31 °C (<span class="mono">6"-FG</span>) passes through PV-4147/4148/4149 (fail closed) and enters the roof at N21 as <span class="mono">10"-FG</span>. PIC-41xx, fed by roof transmitter PIT-41xx on N22, opens the valve when vapour-space pressure falls below 1" WG (Note 1), for example while pumping out or during cooling. Each PV has an 8" globe bypass (GLV, normally closed) and isolation valves. PZT/PZI-41xx gives an independent pressure reading.</p></div>
    <div class="card"><h3><i style="border-color:var(--vap)"></i>Vapour recovery &amp; overpressure protection</h3>
      <p>During filling, displaced vapour leaves N24 through a locked-open 20" triple-eccentric BFV into <span class="mono">20"-PG-B013-4133/4134/4135-W</span> to VRU CPSF-23-X-011 A/B. PIT-4156/4157/4158 monitors each line and signals the VRU (PY-4203A/B). If the VRU cannot keep up, or the tank pulls a vacuum, four PVRVs per tank (three duty locked open, one spare locked closed) relieve at +7.23" WG or admit air at −0.88" WG through 12" vents to a safe location, each with an integral flame arrester.</p></div>
    <div class="card"><h3><i style="border-color:var(--ho)"></i>Hot oil heating</h3>
      <p>Hot oil at 170 °C (<span class="mono">3"-HO</span>) flows through ESDV-41xx and the coil (N8A/B in, N7A/B out) and returns at about 100 °C through on/off gap-action valve XV-41xx and restriction orifice RO-41xx to the common return header (Note 6). TIT-4135/4136/4137, just below the low-low liquid level (Note 12), opens XV below 35 °C and closes it above 40 °C. TIT-4141/4142/4143 alarms the return at 115/90 °C.</p></div>
    <div class="card"><h3><i style="border-color:var(--sig)"></i>Safeguarding</h3>
      <ul>
        <li>High-high oil temperature: SIL 2 TIT-4175/4176/4177 (N26) trips ESD-103 at 45 °C and closes hot oil ESDV (Notes 4, 11, 16).</li>
        <li>Low-low level: LSLL-10x closes the hot oil inlet valve so the coil is never heated uncovered (Note 2).</li>
        <li>High-high level: LSHH-10x alarms LA HH to stop overfilling.</li>
        <li>SDV-10x-1/-2 isolate the tank inlet and outlet. HS-10x-1/2 give open/close at the DCS and at local push-buttons outside the bund wall (Note 3).</li>
        <li>Hot oil ESDVs are fail-closed and tight shut-off. XSOV vents the actuator to atmosphere; XZSO/XZSC confirm the valve position.</li>
      </ul></div>
  </div>
</section>

<section id="equipment"><h2>Equipment</h2><div class="tw"><table class=""><thead><tr><th>Item</th><th>Description</th><th>Key data</th></tr></thead><tbody><tr><td><span class="mono">CPSF-T-107</span></td><td>Crude oil storage tank (existing, modified – Note 7)</td><td>Ø 34.2 m × 10.94 m H · 8,425 m³ · self-supported cone roof · heating coil N7A/B–N8A/B · manhole N5A/B/C/D 24"</td></tr><tr><td><span class="mono">CPSF-T-108</span></td><td>Crude oil storage tank (existing, modified – Note 7)</td><td>Same as T-107</td></tr><tr><td><span class="mono">CPSF-T-109</span></td><td>Crude oil storage tank (existing, modified – Note 7)</td><td>Same as T-107</td></tr><tr><td><span class="mono">PVRV-4111A/B/C/S</span></td><td>Pressure/vacuum relief valves on T-107 (3 duty + 1 spare), integral flame arrester (Note 15)</td><td>Set −0.88" WG vacuum / +7.23" WG pressure · IN 10"-150#RF · OUT 12"-150#RF</td></tr><tr><td><span class="mono">PVRV-4112A/B/C/S</span></td><td>PVRVs on T-108</td><td>As above</td></tr><tr><td><span class="mono">PVRV-4113A/B/C/S</span></td><td>PVRVs on T-109</td><td>As above</td></tr><tr><td><span class="mono">CPSF-23-X-011 A/B</span></td><td>Vapour recovery unit (off-sheet, P&ID 0669-29-01)</td><td>Sized for 75,000 BOPD filling (max 500 m³/h crude inlet) – Note 10</td></tr><tr><td><span class="mono">CPSF-23-P-013A/B/C</span></td><td>Inter-tank transfer pumps (off-sheet, 0669-17-00)</td><td>10" line, max 495 m³/h (Note 9)</td></tr><tr><td><span class="mono">CPSF-P-127-1 &amp; 2</span></td><td>Dewatering pumps (off-sheet, 0001-24-00)</td><td>Fed by 6"-PR-B013-039-H60</td></tr><tr><td><span class="mono">CPSF-23-X-008/009/010</span></td><td>Crude metering skids (off-sheet, 0669-07-03)</td><td>Feed tanks via 18"-PL-B013-4229-W</td></tr></tbody></table></div></section>
<section id="lines"><h2>Line list</h2><p class="lead">Format: size – service – piping class – number – insulation/tracing code. Service codes: FG fuel gas, PG process gas, VA vent to atmosphere, HO hot oil, PL/PR crude product, DC closed drain, IA instrument air.</p><div class="tw"><table class=""><thead><tr><th>Line number</th><th>Size</th><th>Service</th><th>From → To</th><th>Temp.</th><th>Status</th></tr></thead><tbody><tr><td><span class="mono">6&quot;-FG-B013-4132-WE</span></td><td>6"</td><td><span class="chip fg">Fuel gas</span></td><td>Fuel gas dist. (0669-22-02) → PV-4147 (T-107)</td><td>31 °C</td><td>New</td></tr><tr><td><span class="mono">10&quot;-FG-B013-4139-WE</span></td><td>10"</td><td><span class="chip fg">Fuel gas</span></td><td>PV-4147 → T-107 roof N21</td><td>31 °C</td><td>New</td></tr><tr><td><span class="mono">6&quot;-FG-B013-4133-WE</span></td><td>6"</td><td><span class="chip fg">Fuel gas</span></td><td>Fuel gas dist. → PV-4148 (T-108)</td><td>31 °C</td><td>New</td></tr><tr><td><span class="mono">10&quot;-FG-B013-4140-WE</span></td><td>10"</td><td><span class="chip fg">Fuel gas</span></td><td>PV-4148 → T-108 roof N21</td><td>31 °C</td><td>New</td></tr><tr><td><span class="mono">6&quot;-FG-B013-4134-WE</span></td><td>6"</td><td><span class="chip fg">Fuel gas</span></td><td>Fuel gas dist. → PV-4149 (T-109)</td><td>31 °C</td><td>New</td></tr><tr><td><span class="mono">10&quot;-FG-B013-4141-WE</span></td><td>10"</td><td><span class="chip fg">Fuel gas</span></td><td>PV-4149 → T-109 roof N21</td><td>31 °C</td><td>New</td></tr><tr><td><span class="mono">12&quot;-PG-B013-4193…4196-W</span></td><td>12"</td><td><span class="chip vap">Process gas</span></td><td>T-107 roof N12/N13/N12A/N13A → PVRV-4111A/B/C/S</td><td>—</td><td>New</td></tr><tr><td><span class="mono">12&quot;-PG-B013-4197…4200-W</span></td><td>12"</td><td><span class="chip vap">Process gas</span></td><td>T-108 roof → PVRV-4112A/B/C/S</td><td>—</td><td>New</td></tr><tr><td><span class="mono">12&quot;-PG-B013-4201…4204-W</span></td><td>12"</td><td><span class="chip vap">Process gas</span></td><td>T-109 roof → PVRV-4113A/B/C/S</td><td>—</td><td>New</td></tr><tr><td><span class="mono">12&quot;-VA-B013-4171…4174</span></td><td>12"</td><td><span class="chip vent">Vent</span></td><td>PVRV-4111A/B/C/S outlet → atmosphere (6 mm weep hole)</td><td>—</td><td>New</td></tr><tr><td><span class="mono">12&quot;-VA-B013-4175…4178</span></td><td>12"</td><td><span class="chip vent">Vent</span></td><td>PVRV-4112A/B/C/S outlet → atmosphere</td><td>—</td><td>New</td></tr><tr><td><span class="mono">12&quot;-VA-B013-4179…4182(-WE)</span></td><td>12"</td><td><span class="chip vent">Vent</span></td><td>PVRV-4113A/B/C/S outlet → atmosphere</td><td>—</td><td>New</td></tr><tr><td><span class="mono">20&quot;-PG-B013-4133-W</span></td><td>20"</td><td><span class="chip vap">Process gas</span></td><td>T-107 roof N24 → VRU CPSF-23-X-011 A/B (TP-044)</td><td>38 °C</td><td>New</td></tr><tr><td><span class="mono">20&quot;-PG-B013-4134-W</span></td><td>20"</td><td><span class="chip vap">Process gas</span></td><td>T-108 roof N24 → VRU (TP-048)</td><td>38 °C</td><td>New</td></tr><tr><td><span class="mono">20&quot;-PG-B013-4135-W</span></td><td>20"</td><td><span class="chip vap">Process gas</span></td><td>T-109 roof N24 → VRU (TP-052)</td><td>38 °C</td><td>New</td></tr><tr><td><span class="mono">3&quot;-HO-B013-4133-H</span></td><td>3"</td><td><span class="chip ho">Hot oil</span></td><td>Hot oil system (0669-23-05) → T-107 coil N8A/B (TP-041)</td><td>170 °C</td><td>New</td></tr><tr><td><span class="mono">3&quot;-HO-B013-4141-H</span></td><td>3"</td><td><span class="chip ho">Hot oil</span></td><td>T-107 coil N7A/B → hot oil return (TP-042)</td><td>100 °C</td><td>New</td></tr><tr><td><span class="mono">3&quot;-HO-B013-4134-H</span></td><td>3"</td><td><span class="chip ho">Hot oil</span></td><td>Hot oil system → T-108 coil (TP-045)</td><td>170 °C</td><td>New</td></tr><tr><td><span class="mono">3&quot;-HO-B013-4142-H</span></td><td>3"</td><td><span class="chip ho">Hot oil</span></td><td>T-108 coil → hot oil return (TP-046)</td><td>100 °C</td><td>New</td></tr><tr><td><span class="mono">3&quot;-HO-B013-4135-H</span></td><td>3"</td><td><span class="chip ho">Hot oil</span></td><td>Hot oil system → T-109 coil (TP-049)</td><td>170 °C</td><td>New</td></tr><tr><td><span class="mono">3&quot;-HO-B013-4143-H</span></td><td>3"</td><td><span class="chip ho">Hot oil</span></td><td>T-109 coil → hot oil return (TP-050)</td><td>100 °C</td><td>New</td></tr><tr><td><span class="mono">10&quot;-PL-B013-4209-WE</span></td><td>10"</td><td><span class="chip crude">Crude</span></td><td>Inter-tank transfer pumps P-013A/B/C (TP-004) → 10" recirculation header → tank N6</td><td>38 °C</td><td>New</td></tr><tr><td><span class="mono">10&quot;-PR-B013-049-H60</span></td><td>10"</td><td><span class="chip crude">Crude</span></td><td>Export pumps → 10" recirculation header → tank N6</td><td>—</td><td>Existing</td></tr><tr><td><span class="mono">6&quot;-PR-B013-039-H60</span></td><td>6"</td><td><span class="chip crude">Crude/water</span></td><td>Tank outlet drops (dewatering) → pumps CPSF-P-127-1 & 2</td><td>—</td><td>Existing</td></tr><tr><td><span class="mono">16&quot;-PR-B013-208-H60</span></td><td>20"/16"</td><td><span class="chip crude">Crude</span></td><td>20" pump suction header A → export pumps</td><td>—</td><td>Existing</td></tr><tr><td><span class="mono">16&quot;-PR-B013-037-H60</span></td><td>20"/16"</td><td><span class="chip crude">Crude</span></td><td>20" pump suction header B → export pumps</td><td>—</td><td>Existing</td></tr><tr><td><span class="mono">16&quot;-PR-B013-038-H60</span></td><td>16"</td><td><span class="chip crude">Crude</span></td><td>Degassing boot → 16" tank receipt header → tank N1</td><td>—</td><td>Existing</td></tr><tr><td><span class="mono">18&quot;-PL-B013-4229-W</span></td><td>18"/16"</td><td><span class="chip crude">Crude</span></td><td>Metering skids X-008/009/010 (TP-026) → 16" receipt header</td><td>38 °C</td><td>New</td></tr><tr><td><span class="mono">1&quot;-DC-B013-4391-WE</span></td><td>1"</td><td><span class="chip dr">Closed drain</span></td><td>10"-PL-B013-4209 low point (BV-4900 NC) → closed drain (0669-21-04)</td><td>—</td><td>New</td></tr><tr><td><span class="mono">2&quot;-IA-B013-XXX-H60</span></td><td>2"</td><td><span class="chip ia">Instrument air</span></td><td>IA system (0001-40-00) → SDV solenoids/actuators</td><td>—</td><td>Existing</td></tr></tbody></table></div></section>
<section id="tags"><h2>Tag schedule by tank</h2><div class="tw"><table class=""><thead><tr><th>Function</th><th>CPSF-T-107</th><th>CPSF-T-108</th><th>CPSF-T-109</th></tr></thead><tbody><tr><td>Blanketing pressure control valve (FC, 3" body, Note 1)</td><td><span class="mono">PV-4147</span></td><td><span class="mono">PV-4148</span></td><td><span class="mono">PV-4149</span></td></tr><tr><td>Blanketing pressure controller / transmitter (N22)</td><td><span class="mono">PIC/PIT-4147</span></td><td><span class="mono">PIC/PIT-4148</span></td><td><span class="mono">PIC/PIT-4149</span></td></tr><tr><td>Independent pressure transmitter / indicator</td><td><span class="mono">PZT/PZI-4147</span></td><td><span class="mono">PZT/PZI-4148</span></td><td><span class="mono">PZT/PZI-4149</span></td></tr><tr><td>PCV isolation valves</td><td><span class="mono">BV-4738 / BV-4741</span></td><td><span class="mono">BV-4750 / BV-4753</span></td><td><span class="mono">BV-4762 / BV-4765</span></td></tr><tr><td>PCV bypass globe valve (8", NC)</td><td><span class="mono">GLV-4133</span></td><td><span class="mono">GLV-4135</span></td><td><span class="mono">GLV-4137</span></td></tr><tr><td>PVRV isolation BFVs (A/B/C LO, S LC, Note 13)</td><td><span class="mono">BFV-4173/4174/4175/4176</span></td><td><span class="mono">BFV-4177/4178/4179/4180</span></td><td><span class="mono">BFV-4181/4182/4183/4184</span></td></tr><tr><td>VRU line BFV (20", LO)</td><td><span class="mono">BFV-4135</span></td><td><span class="mono">BFV-4138</span></td><td><span class="mono">BFV-4139</span></td></tr><tr><td>VRU line pressure transmitter (signal to PY-4203A/B)</td><td><span class="mono">PIT/PI-4156</span></td><td><span class="mono">PIT/PI-4157</span></td><td><span class="mono">PIT/PI-4158</span></td></tr><tr><td>Hot oil inlet ESDV (FC, TSO, Notes 2,3,4)</td><td><span class="mono">ESDV-4143</span></td><td><span class="mono">ESDV-4144</span></td><td><span class="mono">ESDV-4145</span></td></tr><tr><td>ESDV solenoid / limit switches</td><td><span class="mono">XSOV-4135, XZSO/XZSC-4135</span></td><td><span class="mono">XSOV-4136, XZSO/XZSC-4136</span></td><td><span class="mono">XSOV-4137, XZSO/XZSC-4137</span></td></tr><tr><td>Hot oil return on/off gap-action valve (FC, Note 5)</td><td><span class="mono">XV-4135</span></td><td><span class="mono">XV-4136</span></td><td><span class="mono">XV-4137</span></td></tr><tr><td>XV bypass globe valve (2", NC)</td><td><span class="mono">GLV-4134</span></td><td><span class="mono">GLV-4136</span></td><td><span class="mono">GLV-4138</span></td></tr><tr><td>Coil inlet / outlet gate valves</td><td><span class="mono">GV-4126 / GV-4127B</span></td><td><span class="mono">GV-4128 / GV-4129</span></td><td><span class="mono">GV-4130 / GV-4131B</span></td></tr><tr><td>Hot oil return restriction orifice</td><td><span class="mono">RO-4118</span></td><td><span class="mono">RO-4119</span></td><td><span class="mono">RO-4120</span></td></tr><tr><td>Hot oil supply PI / TI</td><td><span class="mono">PI-4162 / TI-4147</span></td><td><span class="mono">PI-4163 / TI-4148</span></td><td><span class="mono">PI-4164 / TI-4149</span></td></tr><tr><td>Hot oil return temperature</td><td><span class="mono">TIT/TI-4141</span></td><td><span class="mono">TIT/TI-4142</span></td><td><span class="mono">TIT/TI-4143</span></td></tr><tr><td>Oil temperature control (N25, drives XV)</td><td><span class="mono">TIT-4135</span></td><td><span class="mono">TIT-4136</span></td><td><span class="mono">TIT-4137</span></td></tr><tr><td>Oil high-high temperature, SIL 2 (N26 → ESD-103)</td><td><span class="mono">TIT/TI-4175</span></td><td><span class="mono">TIT/TI-4176</span></td><td><span class="mono">TIT/TI-4177</span></td></tr><tr><td>Level transmitters (N17 roof / N9 shell)</td><td><span class="mono">LIT-107-1 / LIT-107-2</span></td><td><span class="mono">LIT-108-1 / LIT-108-2</span></td><td><span class="mono">LIT-109-1 / LIT-109-2</span></td></tr><tr><td>Pressure transmitters (N16 roof / N10 shell)</td><td><span class="mono">PIT-107-1 / PIT-107-2</span></td><td><span class="mono">PIT-108-1 / PIT-108-2</span></td><td><span class="mono">PIT-109-1 / PIT-109-2</span></td></tr><tr><td>Level switches high-high / low-low (N11)</td><td><span class="mono">LSHH-107 / LSLL-107</span></td><td><span class="mono">LSHH-108 / LSLL-108</span></td><td><span class="mono">LSHH-109 / LSLL-109</span></td></tr><tr><td>Tank temperature (N15)</td><td><span class="mono">TIT-107 / TW-107</span></td><td><span class="mono">TIT-108 / TW-108</span></td><td><span class="mono">TIT-109 / TW-109</span></td></tr><tr><td>Inlet / outlet shutdown valves with HS</td><td><span class="mono">SDV-107-1 / SDV-107-2</span></td><td><span class="mono">SDV-108-1 / SDV-108-2</span></td><td><span class="mono">SDV-109-1 / SDV-109-2</span></td></tr><tr><td>DCS indications (control system & controller TRL/2)</td><td><span class="mono">PIA-107-1/2, LIA-107-1/2, TIA-107</span></td><td><span class="mono">…-108</span></td><td><span class="mono">…-109</span></td></tr></tbody></table></div></section>
<section id="alarms"><h2>Alarm &amp; trip settings</h2><div class="tw"><table class="num"><thead><tr><th>Tag</th><th>Alarm high</th><th>Alarm low</th><th>Trip high</th><th>Trip low</th><th>What it protects</th></tr></thead><tbody><tr><td><span class="mono">PIT-4147/4148/4149</span></td><td>0.005 barg</td><td>0.0025 barg</td><td>—</td><td>—</td><td>Blanketing pressure (≈ 2" WG / 1" WG). Low end matches Note 1</td></tr><tr><td><span class="mono">PIT-4156/4157/4158</span></td><td>0.01 barg</td><td>0.0025 barg</td><td>—</td><td>—</td><td>Vapour line pressure to VRU</td></tr><tr><td><span class="mono">TIT-4135/4136/4137</span></td><td>40 °C</td><td>35 °C</td><td>—</td><td>—</td><td>Crude temperature band; drives XV gap action</td></tr><tr><td><span class="mono">TIT-4141/4142/4143</span></td><td>115 °C</td><td>90 °C</td><td>—</td><td>—</td><td>Hot oil return temperature</td></tr><tr><td><span class="mono">TIT-4175/4176/4177</span></td><td>40 °C</td><td>35 °C</td><td>45 °C</td><td>—</td><td>SIL 2 high-high oil temperature → ESD-103 closes hot oil ESDV</td></tr></tbody></table></div></section>
<section id="tieins"><h2>Tie-in schedule</h2><div class="tw"><table class=""><thead><tr><th>Tie-in</th><th>From</th><th>To</th><th>Service</th></tr></thead><tbody><tr><td><span class="mono">TP-004</span></td><td>CPSF-23-P-013A/B/C</td><td>Existing tanks</td><td>Crude oil</td></tr><tr><td><span class="mono">TP-026</span></td><td>Metering skids CPSF-23-X-008/009/010</td><td>Existing degasser outlet CPF-V-203</td><td>Crude oil</td></tr><tr><td><span class="mono">TP-041</span></td><td>Hot oil system</td><td>CPSF-T-107</td><td>Hot oil</td></tr><tr><td><span class="mono">TP-042</span></td><td>CPSF-T-107</td><td>Hot oil system</td><td>Hot oil</td></tr><tr><td><span class="mono">TP-043</span></td><td>Fuel gas dist. system</td><td>CPSF-T-107</td><td>Fuel gas</td></tr><tr><td><span class="mono">TP-044</span></td><td>CPSF-T-107</td><td>VRU for existing system</td><td>Process gas</td></tr><tr><td><span class="mono">TP-045</span></td><td>Hot oil system</td><td>CPSF-T-108</td><td>Hot oil</td></tr><tr><td><span class="mono">TP-046</span></td><td>CPSF-T-108</td><td>Hot oil system</td><td>Hot oil</td></tr><tr><td><span class="mono">TP-047</span></td><td>Fuel gas dist. system</td><td>CPSF-T-108</td><td>Fuel gas</td></tr><tr><td><span class="mono">TP-048</span></td><td>CPSF-T-108</td><td>VRU for existing system</td><td>Process gas</td></tr><tr><td><span class="mono">TP-049</span></td><td>Hot oil system</td><td>CPSF-T-109</td><td>Hot oil</td></tr><tr><td><span class="mono">TP-050</span></td><td>CPSF-T-109</td><td>Hot oil system</td><td>Hot oil</td></tr><tr><td><span class="mono">TP-051</span></td><td>Fuel gas dist. system</td><td>CPSF-T-109</td><td>Fuel gas</td></tr><tr><td><span class="mono">TP-052</span></td><td>CPSF-T-109</td><td>VRU for existing system</td><td>Process gas</td></tr><tr><td><span class="mono">TP-060</span></td><td>CPSF-23-PIT-4147</td><td>Signal to VRU existing system</td><td>Pressure transmitter</td></tr><tr><td><span class="mono">TP-061</span></td><td>CPSF-23-PIT-4156</td><td>Signal to VRU existing system</td><td>Pressure transmitter</td></tr><tr><td><span class="mono">TP-062</span></td><td>CPSF-23-PIT-4148</td><td>Signal to VRU existing system</td><td>Pressure transmitter</td></tr><tr><td><span class="mono">TP-063</span></td><td>CPSF-23-PIT-4157</td><td>Signal to VRU existing system</td><td>Pressure transmitter</td></tr><tr><td><span class="mono">TP-064</span></td><td>CPSF-23-PIT-4149</td><td>Signal to VRU existing system</td><td>Pressure transmitter</td></tr><tr><td><span class="mono">TP-065</span></td><td>CPSF-23-PIT-4158</td><td>Signal to VRU existing system</td><td>Pressure transmitter</td></tr><tr><td><span class="mono">TP-069</span></td><td>CPSF-23-TIT-4135</td><td>Signal to CPSF-23-XV-4135</td><td>Temperature transmitter</td></tr><tr><td><span class="mono">TP-070</span></td><td>CPSF-23-TIT-4136</td><td>Signal to CPSF-23-XV-4136</td><td>Temperature transmitter</td></tr><tr><td><span class="mono">TP-071</span></td><td>CPSF-23-TIT-4137</td><td>Signal to CPSF-23-XV-4137</td><td>Temperature transmitter</td></tr><tr><td><span class="mono">TP-075</span></td><td>CPSF-23-TIT-4175</td><td>Signal to ESD</td><td>Temperature transmitter</td></tr><tr><td><span class="mono">TP-076</span></td><td>CPSF-23-TIT-4176</td><td>Signal to ESD</td><td>Temperature transmitter</td></tr><tr><td><span class="mono">TP-077</span></td><td>CPSF-23-TIT-4177</td><td>Signal to ESD</td><td>Temperature transmitter</td></tr><tr><td><span class="mono">TP-087 / 088 / 216 / 217</span></td><td>CPSF-T-107</td><td>PVRV</td><td>Process gas</td></tr><tr><td><span class="mono">TP-089 / 090 / 218 / 219</span></td><td>CPSF-T-108</td><td>PVRV</td><td>Process gas</td></tr><tr><td><span class="mono">TP-091 / 092 / 220 / 221</span></td><td>CPSF-T-109</td><td>PVRV</td><td>Process gas</td></tr></tbody></table></div></section>
<section id="notes"><h2>Drawing notes</h2>
  <h3>General notes</h3>
  <ol class="notes"><li>For legends &amp; symbols refer to DOTL standard drawings STDS-PR-PID-001 to 005.</li><li>New instruments and manual valves tag numbers shall be prefixed with CPSF-23.</li></ol>
  <h3>Notes</h3><ol class='notes'><li>Fuel gas control valve shall be opened in case tank pressure falls below 1&quot; WG.</li><li>Tank low-low oil level shall close hot oil inlet SDV.</li><li>Local push buttons (open/close) shall be provided outside the bund wall.</li><li>High-high oil temperature shall close hot oil inlet SDV.</li><li>On-off gap action control valve.</li><li>Hot oil return lines from each tank shall be connected to the common hot oil return header in the nearest location.</li><li>Alteration to the existing tanks shall be certified by the EPIC contractor.</li><li>Winterization insulation shall be provided.</li><li>During inter-tank transfer operations, max flow rate shall be limited to 495 m³/h for 10&quot; line.</li><li>Since the VRU (CPSF-23-X-011 A/B) capacity is based on the crude oil filling rate, 75,000 BOPD (max 500 m³/h crude inlet to tank), simultaneous operation of tank filling (from degassing boot to the existing tanks) and inter-tank transfer operation (from new tanks to the existing tanks) is not possible because of the VRU capacity limitation.</li><li>High-high oil temperature shall close the inlet hot oil ESDV.</li><li>Location of temperature instrument shall be just below LLLL of oil.</li><li>Tight shut-off triple eccentric.</li><li>Vent at safe location.</li><li>Flame arrestor shall be integral part of PVRV.</li><li>SIL level of CPSF-23-TIT-4175/4176/4177 is &quot;2&quot;.</li><li>Existing coils will be checked for the mechanical integrity per the hot oil conditions.</li></ol>
</section>
<section id="revs"><h2>Revision history</h2><div class="tw"><table class="num"><thead><tr><th>Rev</th><th>Date</th><th>Description</th><th>Drawn</th><th>Chk&#x27;d</th><th>App&#x27;d</th></tr></thead><tbody><tr><td>X1</td><td>02.06.17</td><td>As built</td><td>SE</td><td>GU</td><td></td></tr><tr><td>02</td><td>06.05.17</td><td>Issue for construction</td><td>SE</td><td>GU</td><td></td></tr><tr><td>01</td><td>27.04.15</td><td>Issue for construction</td><td>SE</td><td>GU</td><td></td></tr><tr><td>00</td><td>18.06.14</td><td>Issue for construction (with hold)</td><td>SE</td><td>TK</td><td></td></tr><tr><td>A4</td><td>14.03.14</td><td>HAZOP comments included</td><td>SE</td><td>TK</td><td></td></tr><tr><td>A3</td><td>31.01.14</td><td>For approval</td><td>SI</td><td>TK</td><td>BG</td></tr><tr><td>A2</td><td>28.11.13</td><td>Issue for P&ID review</td><td>SI</td><td>TK</td><td>BG</td></tr><tr><td>X1</td><td>06.10.13</td><td>As built</td><td>KCB</td><td>IS</td><td>AAM</td></tr></tbody></table></div></section>
<section id="caveats"><h2>Reading notes</h2>
  <div class="caveat"><ul>
    <li>This is a schematic redraw for review and HAZOP use, not a replacement for the controlled drawing. Small hand valves, vents/drains (BV-47xx, BV-51xx, ¾" NC) and instrument-air branches to each SDV are listed in tooltips or omitted for clarity.</li>
    <li>The PVRV setting is printed as "−088" WG / 7.23" WG"; it is read here as −0.88" WG vacuum / +7.23" WG pressure.</li>
    <li>The insulation suffixes (H, W, WE, H60) are not defined on this sheet. W is probably winterization insulation (Note 8) and H probably hot insulation, but confirm both against STDS-PR-PID-001.</li>
    <li>The "MOU-40 108-1" bubble near each fuel gas line, and the internal routing of the three-way 20" outlet manifold valves (152-59 / 152-66), are not legible enough to pin down. They are shown as on the original without interpretation.</li>
    <li>Signal lines from PI-4156/4157/4158 to PY-4203A/B (P&amp;ID 0669-29-03) are listed in the tag schedule and not drawn.</li>
  </ul></div>
</section>
</div>
<div id="tip" hidden></div>
<script>
(function(){
  var c=document.getElementById('canvas'), svg=document.getElementById('pid');
  var btns={fit:document.getElementById('z-fit'),'100':document.getElementById('z-100'),'150':document.getElementById('z-150')};
  function set(k){
    c.classList.toggle('fit',k==='fit');
    if(k!=='fit') svg.style.width=(2640*(k==='150'?1.5:1))+'px'; else svg.style.width='';
    Object.keys(btns).forEach(function(n){btns[n].setAttribute('aria-pressed', n===k?'true':'false');});
    try{localStorage.setItem('pidzoom',k);}catch(e){}
  }
  Object.keys(btns).forEach(function(n){btns[n].addEventListener('click',function(){set(n);});});
  var saved=null; try{saved=localStorage.getItem('pidzoom');}catch(e){}
  set(saved && btns[saved] ? saved : (window.innerWidth<900?'fit':'100'));
  var tip=document.getElementById('tip');
  function show(e){
    var g=e.target.closest && e.target.closest('g.hot'); if(!g){tip.hidden=true;return;}
    var tt=g.querySelector('title'); if(!tt) return;
    tip.textContent=tt.textContent; tip.hidden=false;
    var x=(e.clientX||0)+14, y=(e.clientY||0)+14;
    var w=tip.offsetWidth, h=tip.offsetHeight;
    if(x+w>window.innerWidth-8) x=Math.max(8,window.innerWidth-w-8);
    if(y+h>window.innerHeight-8) y=Math.max(8,(e.clientY||0)-h-10);
    tip.style.left=x+'px'; tip.style.top=y+'px';
  }
  svg.addEventListener('mousemove',show);
  svg.addEventListener('click',show);
  svg.addEventListener('mouseleave',function(){tip.hidden=true;});
  c.addEventListener('scroll',function(){tip.hidden=true;});
})();
</script>
