{
 "finals": [
  {
   "node_title": "NODE 1 - Crude transfer from Repco separator V-301 (TP-04) and Test separator V-100 (TP-01A/B tie-in) through basket strainer ST-017 to Bullet Tank-C V-312, including V-312 vessel, level instruments, relief and atmospheric vent",
   "design_intent": "Transfer separated crude under separator pressure (stated 7 barg, basis unconfirmed) from V-301 liquid outlet (downstream of LV-303, tie-in TP-04, 3\"-PR-B013-8083-H) and from V-100 (tie-in TP-01A/B, 3\"-PR-B013-8086-H, check valve + 3\"-150# valve), both lined up at the same time (client answer 2), through single basket strainer L028-21-ST-017 (100% bypass 3\"-PR-B013-8087-H, one valve LC at its inlet end, return leg unvalved) and 3\"-PR-B013-8085-H into V-312 at N1 (TP-06A). V-312 is dedicated to hot oil operation (041 Note 4) and operates on the open atmospheric vent N10 -> 2\",600# valve -> TP-08 2\"-150# valve -> 2\"-VF-B013-8095-X (about 3 m, HOLD 1) with the LAM-16 flare line closed (041 Note 5). All line-up is by manual valves; indication is by local gauges (PI-545, PI-54X, PI-543, PI-549, PI-550). The route by which well 192B reaches V-301 / V-100 (H1-25), the state of the well between batches (H1-26), the batch sequence (H1-28), fill rate, batch volume and V-312 working capacity (H1-05) are not yet provided. V-301 and V-100 internals are outside the node; their failures are recorded as causes only. Effects of hot return on V-312 are recorded in Node 2.",
   "design_conditions": "OP: 7 barg stated once by client (whether CITHP of well 192B, separator operating pressure or both is not confirmed; maximum from HP header, coflex, trunklines, LLP header, WH 193 CHP not confirmed) - HOLD H1-01. OT: not provided; crude returned to V-312 up to 75-80 degC per P&ID 062 Note 5 (indicative, not confirmed) - HOLD H1-07; possible hot flush return to V-301 - HOLD H1-33. DP/DT V-301 and PSV-304A/B set pressures: HOLD H1-02. DP/DT/vacuum rating and condition of V-312, relief device: none shown on 041 - HOLD H1-03. ST-017 DP/DT, mesh, cover type: HOLD H1-04. Piping: new lines class B013 with 150# valves; spec breaks C013|B013 at the 3\"-300# valve at TP-04 and D013|B013 at the 3\"-600# valve at TP-01A/B; no spec break drawn at TP-05/06A/07/08 on V-312 (existing nozzle valves called out 600#/300#); line between TP-02A/B and TP-03 on 030 labelled 3\"-PR-B013-8087-H but fitted with 2\"-600# valves; class sheets and legend not provided - HOLD H1-20, H1-23. '-H' lines 8083/8085/8086/8087 heat traced and insulated (client); vent 8095-X is '-X'. Flow, batch volume, V-312 capacity: HOLD H1-05. Fluid: H2S none (client statement); water cut, sand, WAT awaited - HOLD H1-06. V-312 level settings printed on 041: HH 2200, H 2000, L 400, LL 300 mm (only LSHH-1004/PSD-232 and LSLL-1004/PSD-231 are drawn as functions; no alarm drawn for H/L). Site type (offshore/onshore) and spill receptor not stated - HOLD H1-31.\nDrawings: L028-PR-PID-01-M0001-031-00 (V-301, ST-017), -030-00 (V-100), -041-00 rev 10A (V-312), -025-00 (V-001 vent), -062-00 (HOU, ignition sources only). Sheet 032-00 (route of line 155 between 031 and 041) not provided.\nCondition basis: AS FOUND per V-301 and V-100 inspection sheets and HOU condition report. No inspection sheet exists for V-312, ST-017, LV-101B or the new lines; their instruments and condition are NOT CREDITED.\nRanking basis: Dragon Oil 6x6 matrix. Current risk gives no credit to defective, disconnected, missing, untested or unconfirmed items; manual valves and local gauges count as procedural only. Residual is reduced only where a recommendation is a physical barrier or a defined action whose design is settled; rows resting on study/confirm actions, or on hardware that cannot yet be specified, keep residual = current (or take one step only) and are marked HOLD. Where data are missing the row is ranked on the stated conservative basis. Environment ranked on the interim basis that a liquid release can reach the sea or uncontained ground (H1-31).",
   "rows": [
    {
     "parameter": "Flow",
     "deviation": "1. No / Less Flow",
     "cause": "1.1 ST-017 basket plugged by sand, wax, scale or construction debris, or by a wax/solids slug returned from flushed flowlines if flush fluid comes back to V-301 (031 Note 2; H1-33). Single ex-stock basket, mesh unknown, no DP indication, two separators feeding.",
     "consequences": "Feed to V-312 stops; V-301 / V-100 liquid outlets blocked, level rises to liquid carry-over through gas outlets to LAM-16 flare (burning liquid fall-out). DP up to source pressure across basket of unknown collapse rating: basket failure releases debris to V-312, P-003 and heater coil. Operator opens LC bypass (unfiltered solids forward) or opens strainer mid-batch (see 17.1).",
     "safeguards": "1. PI-545 (at TP-04) and PI-54X (strainer outlet, placeholder tag) - procedural, no alarm. 2. LG-301 on V-301, reported good - procedural. 3. V-301 LSHH (031: LSHH-304 on N13/N14; sheet: LSHH-305) - hardware, NOT CREDITED (cable disconnected, no final element or logic drawn). 4. LCP L028-82-LCP-002 - hardware, NOT CREDITED (never in service; not on 031). 5. V-100 LSHH-101B / LSH-101B / LSLL-101B on one bridle (N4/N5, valves 001/002) with LG-102B - hardware, NOT CREDITED (not inspected, no final element drawn, common-cause blockage, no LCP). 6. Bypass valve LC - procedural; defeats filtration.",
     "cur_people": "D4",
     "cur_env": "E4",
     "cur_asset": "D4",
     "cur_rep": "E4",
     "rec_ids": [
      "R1-25",
      "R1-05",
      "R1-51",
      "R1-28",
      "R1-56"
     ],
     "res_people": "D4",
     "res_env": "E4",
     "res_asset": "D4",
     "res_rep": "E4",
     "remarks": "HOLD - residual = current: DP gauge is local only and the LSHH has no final element until R1-51 is defined (H1-11). Re-rank to L3 when the LSHH executive action is on the P&ID and tested. H1-04, H1-06, H1-12, H1-33."
    },
    {
     "parameter": "Flow",
     "deviation": "1. No / Less Flow",
     "cause": "1.2 Line-up error: a series manual valve left closed (3\"-300# at TP-04, ST-017 inlet/outlet 3\"-150#, 3\"-150# on 8085-H at V-312, 3\"-600# at TP-01A/B, 3\"-150# on 8086-H), or LV-303 / V-100 level valve stuck closed, while wells are flowing to the separators.",
     "consequences": "Separator level rises with no working high level trip: liquid carry-over via PV-303 to LAM-16 flare, burning liquid fall-out, separator pressure rise. If the closed valve is downstream of a spec break the B013 section settles out at source pressure (ranked in 5.1).",
     "safeguards": "1. LG-301 (good) - procedural. 2. V-301 LSHH - hardware, NOT CREDITED (disconnected, no final element; no automatic valve on any V-301 inlet on 031). 3. LCP-002 - NOT CREDITED. 4. PSV-304A - NOT CREDITED (no set pressure/test record; (013)/(014), discharge valve (100) and BV-099 not marked LO); PSV-304B missing from field. 5. V-100 LSHH-101B / LSH-101B - NOT CREDITED; PSV-100B reported good (protects V-100 only). 6. V-100 level gauge (LG-102A or LG-102B, not identified) corroded - NOT CREDITED.",
     "cur_people": "D5",
     "cur_env": "E5",
     "cur_asset": "E5",
     "cur_rep": "E4",
     "rec_ids": [
      "R1-05",
      "R1-51",
      "R1-27"
     ],
     "res_people": "D4",
     "res_env": "E4",
     "res_asset": "E4",
     "res_rep": "E4",
     "remarks": "HOLD. L5 as found: first-time all-manual line-up over three sheets, no procedure, no trip. One step only, for the independently verified line-up sheet (R1-27); second step when R1-51 final element exists (H1-11). Separator overfill recorded here only (not repeated under 9); planned stop is 12.4. H1-02."
    },
    {
     "parameter": "Flow",
     "deviation": "1. No / Less Flow",
     "cause": "1.3 Wax / congealed crude in the 3\" lines, strainer or normally closed bypass dead leg after standing between batches.",
     "consequences": "No flow at next start; high DP on basket at restart; bypass unavailable when needed; operator tempted to raise separator pressure or apply external heat. Leads to 1.1 and 5.7.",
     "safeguards": "1. Heat tracing and insulation on 8083/8085/8086/8087-H (client confirmed) - hardware, NOT CREDITED until commissioned; strainer body tracing not shown; no tracing status indication.",
     "cur_people": "F4",
     "cur_env": "NA",
     "cur_asset": "E4",
     "cur_rep": "NA",
     "rec_ids": [
      "R1-42",
      "R1-27"
     ],
     "res_people": "F3",
     "res_env": "NA",
     "res_asset": "E3",
     "res_rep": "NA",
     "remarks": "WAT/pour point awaited (H1-06); tracing type, set point and scope unknown (H1-15)."
    },
    {
     "parameter": "Flow",
     "deviation": "2. More Flow",
     "cause": "2.1 LV-303 passing or wide open on controller malfunction (valve needs refurbishment; pneumatic controller unproven live; no signal line LIC-302 to LV-303 drawn), or bypass (017) opened by operator to speed up filling - liquid phase before seal is lost.",
     "consequences": "Liquid rate above strainer/line capacity: basket overload or collapse, solids carried through; slugging and vibration of the new 3\" line and unbraced 1/2\" DBB / vent branches (fatigue leak); V-312 fills faster than the operator expects (see 9.1). Continues to loss of liquid seal and gas blow-by (ranked in 5.2).",
     "safeguards": "1. Bypass (017) closed, not blinded, not locked (client answer 12) - procedural. 2. LIC-302 / LV-303 - initiating loop, NOT CREDITED. 3. No flow indication on the new line or on V-301. 4. LG-301 - procedural.",
     "cur_people": "E4",
     "cur_env": "E4",
     "cur_asset": "E4",
     "cur_rep": "NA",
     "rec_ids": [
      "R1-07",
      "R1-14",
      "R1-18",
      "R1-49",
      "R1-58",
      "R1-27"
     ],
     "res_people": "E3",
     "res_env": "E3",
     "res_asset": "E3",
     "res_rep": "NA",
     "remarks": "Design fill rate and LV-303 Cv not provided (H1-05). Blow-by not ranked here - see 5.2."
    },
    {
     "parameter": "Flow",
     "deviation": "2. More Flow",
     "cause": "2.2 V-301 and V-100 dumping simultaneously into the single 3\" line and single strainer (client answer 2), or V-100 level valve / hand bypass on the lined-up route wide open.",
     "consequences": "Combined rate above the (undefined) design rate of strainer, line and V-312 vent flash-gas capacity; higher flash-gas load at the 3 m vent; slug loads on piping; faster overfill. Continues to V-100 blow-by (ranked in 5.3).",
     "safeguards": "1. FIT-102C at LV-101B and FI-101 on 2\"-PR-D013-3406-H (030); sheet reports '2 flow meters' and Barton chart/flow transmitter good - procedural only (readout/totaliser location not confirmed; does not see V-301 flow or the TP-02A/B route). 2. No flow measurement on V-301 or the new line; no rate limit. 3. Operator at separators - procedural.",
     "cur_people": "E4",
     "cur_env": "E4",
     "cur_asset": "E4",
     "cur_rep": "NA",
     "rec_ids": [
      "R1-27",
      "R1-49",
      "R1-58",
      "R1-10",
      "R1-52"
     ],
     "res_people": "E3",
     "res_env": "E3",
     "res_asset": "E3",
     "res_rep": "NA",
     "remarks": "Which V-100 valve feeds the new line: H1-12. Flow meters: H1-34. Simultaneous vs sequenced use: H1-14, H1-28. Permitted rate once H1-05 answered."
    },
    {
     "parameter": "Flow",
     "deviation": "3. Reverse Flow",
     "cause": "3.1 V-301 and V-100 lined up together at different pressures (030 Note 5: V-100 run close to wellhead choke downstream pressure). No check valve on the V-301 branch 8083-H.",
     "consequences": "V-100 oil/gas flows back through TP-04 into the V-301 liquid header: through a passing LV-303 or open (017) into V-301 (overfill towards flare, level trips dead), or onward via FSV-010 to 6\"-PR-C013-152-X (oil heater) and 4\"-PR-C013-155-X if those valves pass. Uncontrolled transfer between two separators; batch accounting lost.",
     "safeguards": "1. Check valve + 3\"-150# valve on 8086-H - hardware, protects V-100 direction only; new, untested, NOT CREDITED. 2. Valves (021)/(022) - procedural. 3. LG-301 - procedural. 4. V-301 LSHH - NOT CREDITED.",
     "cur_people": "D4",
     "cur_env": "E4",
     "cur_asset": "E4",
     "cur_rep": "NA",
     "rec_ids": [
      "R1-23",
      "R1-27"
     ],
     "res_people": "D3",
     "res_env": "E3",
     "res_asset": "E3",
     "res_rep": "NA",
     "remarks": "Operating pressures of each separator in simultaneous operation not given (H1-14)."
    },
    {
     "parameter": "Flow",
     "deviation": "3. Reverse Flow",
     "cause": "3.2 Back-flow from V-312 or from P-003 minimum-flow line 2\"-PR-B013-8094-H (joins 8085-H between the 3\"-150# valve and N1) towards ST-017 when Node 1 is depressured or the strainer is opened. No check valve on 8085-H.",
     "consequences": "Hot crude (75-80 degC per P&ID note) and tank vapour reach the strainer; with a single passing valve, hot hydrocarbon is released on the person cleaning the basket; pool on deck or grade, ignition by HOU burner/engine if within range.",
     "safeguards": "1. Strainer outlet 3\"-150# valve and 3\"-150# valve on 8085-H at V-312 - procedural; no bleed between them (PI-54X is inside the strainer envelope, PI-549 on the tank side). 2. 1/2\" cover vent to prove zero pressure - procedural. 3. No interlock between P-003 and strainer isolation.",
     "cur_people": "D4",
     "cur_env": "F4",
     "cur_asset": "F4",
     "cur_rep": "NA",
     "rec_ids": [
      "R1-24",
      "R1-47",
      "R1-28"
     ],
     "res_people": "D3",
     "res_env": "F3",
     "res_asset": "F3",
     "res_rep": "NA",
     "remarks": "Hot-oil side causes are in Node 2; this row covers the exposure at ST-017."
    },
    {
     "parameter": "Flow",
     "deviation": "3. Reverse Flow",
     "cause": "3.3 Cross-flow through the new vent cross-tie: 2\"-VF-B013-8096-X with a 2\"-150# valve at TP-12A/B tees into the existing V-001 vent riser 2\"-VA-B013-203-X (025: from V-001 N2 up to its own tip device, HOLD 1 flag on that riser). Valve open or passing during high V-312 vent flow (flash gas, blow-by, carry-over), or during discharges into V-001 from other equipment.",
     "consequences": "(a) V-312 gas or carried-over crude released at the existing V-001 vent tip (height and location not stated) - second, unassessed release point; (b) back-flow through N2 into V-001 (4 m3, LG-001 only) and 8\"-DC-B013-141-E40 and the vent/drain headers connected to it (3\"-VF-B013-3870-X LP pump PSV outlet, 2\"-PR-B013-097-X from sheet 030 and others), emerging at remote drain points; (c) PSV or drain discharges from other equipment released at the 3 m vent near the HOU at any time. Unexpected gas near people, localised flash fire.",
     "safeguards": "1. Manual 2\"-150# valve on 8096-X - procedural; trial position not defined, no lock. 2. No check valve or liquid seal shown. 3. Dispersion calculation HOLD 1 not done for either tip - NOT CREDITED.",
     "cur_people": "D4",
     "cur_env": "E4",
     "cur_asset": "E4",
     "cur_rep": "NA",
     "rec_ids": [
      "R1-48",
      "R1-22",
      "R1-62",
      "R1-27"
     ],
     "res_people": "D4",
     "res_env": "E4",
     "res_asset": "E4",
     "res_rep": "NA",
     "remarks": "HOLD - residual = current until the purpose of the cross-tie and the V-001 tip location are answered (H1-16) and R1-22 / R1-62 cover both tips. Fuel gas tie at TP-09 is ranked separately in 4.7."
    },
    {
     "parameter": "Flow",
     "deviation": "4. Mis-directed Flow",
     "cause": "4.1 V-301 liquid header routes left open or passing: 4\"-PR-C013-155-X 'TO BULLET TANK' (no isolation valve visible on 031; leaves to sheet 032-00, not provided; arrives on 041 as 4\"-PR-D013-155X3 'FROM REPCO SEPARATOR' through a 4\"x3\" reducer and flange pair with no valve of its own, upstream of the NC 3\",600# BV-XXX at N5) or BV-023 / 6\"-PR-C013-152-X 'TO OIL HEATER'.",
     "consequences": "Separator liquid and gas bypass ST-017 and enter V-312 by N5 unfiltered (sand to P-003 and heater coil), reach unknown branches on sheet 032, or reach the oil heater, which is not part of this operation and is unattended: release or upset at an unmanned location.",
     "safeguards": "1. Closed manual valves, not blinded (client answer 12) - procedural. 2. Valve closing the 155 route not identifiable on 031 or 041 other than the N5 valve - NOT CREDITED. 3. FSV-010 does not prevent forward flow. 4. PI-002 local - procedural.",
     "cur_people": "D4",
     "cur_env": "E4",
     "cur_asset": "E4",
     "cur_rep": "NA",
     "rec_ids": [
      "R1-19"
     ],
     "res_people": "D3",
     "res_env": "E3",
     "res_asset": "E3",
     "res_rep": "NA",
     "remarks": "Residual assumes spade at the 041 flange pair as minimum. Sheet 032, class change C013 to D013 and the valve at the V-301 end: H1-13, H1-23. If 155 or 152 is named as the alternative liquid route (H1-26) it is car-sealed, not spaded."
    },
    {
     "parameter": "Flow",
     "deviation": "4. Mis-directed Flow",
     "cause": "4.2 Another V-312 inlet left open or passing during the batch: N5 collector (3\"-PR-D013-WH193X2-X 'FROM WH 193 CHP', line 155X3), BV-352 header (new LLP header 10\"-PR-D013-3010-H, LP separator, well 120/137 manifolds), BV-350/BV-351, ESP well-136 line, V-303 recirculation 3\"-PR-B013-5094-X; unidentified 'HOT INLET/OUTLET' annotation at V-312 beside N7B (H1-30).",
     "consequences": "Unintended live well or process fluid enters the atmospherically vented tank: uncontrolled gas release from the 3 m vent drifting to the HOU (flash fire), V-312 pressurisation with no PSV, overfill and spill, unfiltered sand/water into the hot oil circuit. Pressure of the WH 193 CHP line is not known.",
     "safeguards": "1. NC clouds on 041 (Note 7) and client statement that valves will be closed - procedural; no locks, blinds or interlocks (client answer 13). 2. PI-549 local (new) - procedural. 3. PG-1004 - on the TP-05 return header upstream of the N6 valves; reads tank pressure only when those valves are open - NOT CREDITED during filling. 4. No pressure alarm on V-312; no PSV.",
     "cur_people": "C4",
     "cur_env": "D4",
     "cur_asset": "D4",
     "cur_rep": "D4",
     "rec_ids": [
      "R1-19",
      "R1-27"
     ],
     "res_people": "C3",
     "res_env": "D3",
     "res_asset": "D3",
     "res_rep": "D3",
     "remarks": "Ranked on conservative basis that a connected source can deliver gas at well pressure (H1-01). V-312 'dedicated' status: H1-17. 4\"-PR-D013-5076-X 'LLP HEADER [TO BULLET TANK-C]' on 030 points to 041 but no 5076 arrival is drawn on 041 (H1-23)."
    },
    {
     "parameter": "Flow",
     "deviation": "4. Mis-directed Flow",
     "cause": "4.3 An inlet to V-301 other than the designated feed route opened or passing, or another well opened onto the designated feed header by the production crew. All inlets arrive at N20: BV-019 (NC) fed from BV-018 'FROM HP HEADER' and 4\"-PR-D013-090-X (6\" header / LAM-B/C coflex), and the 6\",600# valve from 6\"-PR-D013-6498-H. The route by which well 192B reaches V-301 / V-100 has not been stated.",
     "consequences": "Unknown fluid at header pressure enters V-301: separator pressure and level upset, higher driving pressure and gas load into the B013 section and V-312 than the 7 barg basis (leads to 5.1 / 5.2); batch quality lost.",
     "safeguards": "1. BV-019 marked NC; other valves closed manually - procedural, not locked or blinded. 2. PI-301C local (good) - procedural. 3. PSV-304A - NOT CREDITED; PSV-304B missing.",
     "cur_people": "C4",
     "cur_env": "E4",
     "cur_asset": "D4",
     "cur_rep": "D4",
     "rec_ids": [
      "R1-19",
      "R1-09"
     ],
     "res_people": "C4",
     "res_env": "E4",
     "res_asset": "D4",
     "res_rep": "D4",
     "remarks": "HOLD - residual = current until the feed route is named (H1-25); the blind list of R1-19 cannot be executed before that. H1-01, H1-02."
    },
    {
     "parameter": "Flow",
     "deviation": "4. Mis-directed Flow",
     "cause": "4.4 With the atmospheric vent on N10 open, the 6\",600# NC valve (or its 6\",600# bypass) on N11 to LAM-16 flare (6\"-VF-D013-6490-X, FSV-032) or the 2\",600# 'CLOSED NOTE-5' valve on 2\"-PR-B013-6420-H is left open or passes.",
     "consequences": "(a) Flare header gas flows back through V-312 and out of the 3 m cold vent - continuous unignited release at low level; (b) air drawn through V-312 into the flare header - flammable mixture with the lit flare as ignition source, flashback / internal explosion in V-312 or flare system.",
     "safeguards": "1. FSV-032 check valve (re-used) - hardware, condition unknown, NOT CREDITED. 2. NC manual valves - procedural. 3. No blind.",
     "cur_people": "C3",
     "cur_env": "E3",
     "cur_asset": "D3",
     "cur_rep": "D3",
     "rec_ids": [
      "R1-20",
      "R1-50"
     ],
     "res_people": "C2",
     "res_env": "E2",
     "res_asset": "D2",
     "res_rep": "D2",
     "remarks": "Residual applies only if atmospheric-vent operation is retained after R1-50; R1-20 must not isolate the relief route chosen under R1-02. H1-03, H1-32."
    },
    {
     "parameter": "Flow",
     "deviation": "4. Mis-directed Flow",
     "cause": "4.5 V-100 routing error or ambiguity on 030: oil goes to 'BLOCK-1 8\" TRUNKLINE' (BV-396, 4\"-PR-D013-103-X) or 'LAM-A EXPORT 18\" TRUNKLINE' instead of ST-017; or trunkline / LLP header (TP-03, 4\"-PR-D013-5076-X) pressure back-feeds 8086-H through TP-01A/B (take-off is upstream of the check valve on 031).",
     "consequences": "Batch crude exported unmetered; or trunkline / header pressure and fluid imposed on the 150# line, ST-017 and V-312 (leads to 5.1 and 4.2 consequences). Water-side stream (TP-02A/B, 030 Note 3) may also reach the strainer line as highlighted (see 11.2).",
     "safeguards": "1. Manual valves BV-396, 3\"-600# at TP-01A/B, 4\" valve between TP-03 and TP-01, 2\"-600# valve and 2\"-600# check valve at TP-02A/B - procedural. 2. PI-543, PI-544 local - procedural. 3. No relief at the D013|B013 break.",
     "cur_people": "D4",
     "cur_env": "E4",
     "cur_asset": "E4",
     "cur_rep": "E4",
     "rec_ids": [
      "R1-38",
      "R1-01",
      "R1-55"
     ],
     "res_people": "D4",
     "res_env": "E4",
     "res_asset": "E4",
     "res_rep": "E4",
     "remarks": "HOLD - residual = current. Intended V-100 oil/water line-up and trunkline pressures not defined (H1-12, H1-01). TP-02 to TP-03 line labelled 3\"-PR-B013-8087-H (duplicate number, B013 class with 600# valves, no spec break): H1-20, H1-23."
    },
    {
     "parameter": "Flow",
     "deviation": "4. Mis-directed Flow",
     "cause": "4.6 Strainer 100% bypass 8087-H (LC) opened or passing; or ST-017 drain / 1/2\" cover vent left open after cleaning.",
     "consequences": "Unfiltered sand and debris to V-312, P-003 seal/impeller and heater coil (erosion, fouling, hot spots - Node 2). Open drain or vent releases live crude and gas at the strainer; drain destination not shown.",
     "safeguards": "1. LC on bypass valve - procedural; key control not defined. 2. Single drain and vent valves, no plug/cap shown - NOT CREDITED.",
     "cur_people": "E4",
     "cur_env": "E4",
     "cur_asset": "D4",
     "cur_rep": "NA",
     "rec_ids": [
      "R1-28",
      "R1-33"
     ],
     "res_people": "E3",
     "res_env": "E3",
     "res_asset": "D3",
     "res_rep": "NA",
     "remarks": "Mesh size against P-003 / coil requirement unknown (H1-04)."
    },
    {
     "parameter": "Flow",
     "deviation": "4. Mis-directed Flow",
     "cause": "4.7 New manual valve at TP-09 (no NC/LC marking) left open or passing. It is the only separation between the N10 vent riser (junction with the TP-08 2\"-150# valve) and the existing line 'TO FUEL GAS CONDITIONING SKID' (049).",
     "consequences": "(a) Fuel gas back-flows and is released continuously from the 3 m vent near the HOU - flash fire; (b) V-312 vapour, air (tank breathes through N10, see 6.2) or carried-over liquid enters the fuel gas conditioning skid and its consumers - flammable mixture or liquid in the fuel gas system, upset or internal ignition at consumers.",
     "safeguards": "1. Single manual valve - procedural; position not defined, not locked. 2. No check valve or blind shown.",
     "cur_people": "C4",
     "cur_env": "E4",
     "cur_asset": "D4",
     "cur_rep": "D4",
     "rec_ids": [
      "R1-19"
     ],
     "res_people": "C2",
     "res_env": "E2",
     "res_asset": "D2",
     "res_rep": "D2",
     "remarks": "Ranked on the basis that fuel gas pressure and consumers are unknown (H1-16). Residual for spade at TP-09 on the blind register."
    },
    {
     "parameter": "Pressure",
     "deviation": "5. High Pressure",
     "cause": "5.1 Blocked outlet of the 150# B013 section: ST-017 outlet valve or the 3\"-150# valve on 8085-H closed (end of batch, cleaning, line-up error), or any automatic valve placed at the tank end closing on trip, while the 3\"-300# valve at TP-04 or the 3\"-600# valve at TP-01A/B is open or passing. Also the TP-02A/B to TP-03 line on 030 labelled B013 between two D013 systems.",
     "consequences": "8083-H, 8086-H, ST-017, 8087-H and 8085-H settle out at the upstream source pressure. No relief device between the C013|B013 / D013|B013 breaks and V-312. If the source can exceed the Class 150 / strainer rating: flange or strainer cover failure, spray release of live crude and gas near the separators, fire.",
     "safeguards": "1. No PSV/TSV on any B013 section or on ST-017. 2. ST-017 design pressure unknown - NOT CREDITED. 3. PSV-304A - NOT CREDITED (no certificate; does not protect the B013 section as such). 4. PSV-100B reported good - protects V-100 only. 5. PI-545, PI-543, PI-54X, PI-549 local - procedural. 6. 'Close upstream first' sequence - procedural, not yet written.",
     "cur_people": "C3",
     "cur_env": "E3",
     "cur_asset": "D3",
     "cur_rep": "D3",
     "rec_ids": [
      "R1-01",
      "R1-55",
      "R1-56",
      "R1-27"
     ],
     "res_people": "C3",
     "res_env": "E3",
     "res_asset": "D3",
     "res_rep": "D3",
     "remarks": "HOLD - residual = current until the R1-55 option is selected against the R1-01 maximum pressure. Ranked on the conservative basis that a connected source can exceed the B013 / ST-017 rating; only 7 barg stated. H1-01, H1-02, H1-04, H1-20."
    },
    {
     "parameter": "Pressure",
     "deviation": "5. High Pressure",
     "cause": "5.2 Gas blow-by from V-301: loss of liquid seal because LV-303 sticks/fails open (refurbishment required), LIC-302 / pneumatic controller malfunction (unproven live), bypass (017) open or passing, or operator drains the separator down at end of batch.",
     "consequences": "Separator gas at source pressure flows through the 3\" line and ST-017 into V-312, which has no PSV and only a 2\" vent through two manual valves. V-312 pressure rises above its (unknown) design pressure - possible loss of containment; the same pressure is imposed through open N1 / N4 / N6 on the new 150# attachments (8088-H, P-003 casing and seal, 8097-H, HOU hoses) - release at pump or HOU; large gas and crude-mist release from the 3 m vent and, if the TP-12 valve is open, at the V-001 tip and into V-001; cloud reaches HOU fired heater and diesel engine: flash fire / explosion with operators at tank, strainer and HOU. JT cooling of line (see 8.1); slug loads on piping.",
     "safeguards": "1. V-301 LSLL sensor (031: LSLL-305 on dedicated nozzles N15/N16, valves 142/143, separate from the LIC-302 / LG-301 standpipe on N18; sheet: LSLL-304) - hardware, NOT CREDITED (cable disconnected; no final element or logic drawn; chamber bottoms share a common line with the standpipe, H1-29). 2. LCP-002 - NOT CREDITED (never in service). 3. V-312 PSV - does not exist on 041. 4. 2\" atmospheric vent - NOT CREDITED (capacity and dispersion not calculated, HOLD 1). 5. PI-549, PI-550 local - procedural, too slow; PG-1004 NOT CREDITED during filling (upstream of N6 valves). 6. LG-301 (good) - procedural. 7. HOU ESD / engine emergency air shut-off - NOT CREDITED (failed on test). 8. Gas detection - none shown.",
     "cur_people": "C5",
     "cur_env": "D5",
     "cur_asset": "D5",
     "cur_rep": "D5",
     "rec_ids": [
      "R1-01",
      "R1-02",
      "R1-03",
      "R1-04",
      "R1-07",
      "R1-14",
      "R1-18",
      "R1-49",
      "R1-54",
      "R1-58"
     ],
     "res_people": "C4",
     "res_env": "D4",
     "res_asset": "D4",
     "res_rep": "D4",
     "remarks": "L5 as found: initiating valve reported defective, every automatic layer dead. SAFETY CRITICAL defects: V-301 LSLL, LV-303, level controller (LCP-002 function unknown, H1-11). Residual: ONE step only, for the independent LSLL trip with dedicated shutdown valve. HOLD on relief: no credit for R1-02 until R1-01 / R1-22 / R1-62 give a sized device and a named discharge route; flash-fire consequence stays at current until then. Further step to L3 conditional on LOPA (R1-54). H1-01, H1-03, H1-05, H1-08, H1-32. Low Level (10) cross-refers here."
    },
    {
     "parameter": "Pressure",
     "deviation": "5. High Pressure",
     "cause": "5.3 Gas blow-by from V-100: (a) LV-101B on 3\"-PR-D013-102-E40 fails open - condition unknown, not identifiable by tag on the inspection sheet; (b) LV-102B (1\", on 2\"-PR-D013-106-E40 towards TP-02A/B, severely corroded, positioner gauges missing) fails open or leaks; (c) LCV-304 (reported good); (d) hand bypass (019)/(020) around LV-102B or (005) around LV-101B opened by the operator (hand control of a defective valve, or to speed up the dump); LC-101B regulator fault or erratic air from the severely corroded instrument air manifold.",
     "consequences": "As 5.2, from V-100 operated close to wellhead choke downstream pressure (030 Note 5), through TP-01A/B (and TP-02A/B / TP-03) into the 150# line and V-312; can coincide with flow from V-301.",
     "safeguards": "1. V-100 LSLL-101B, on one bridle (N4/N5) with LSHH-101B, LSH-101B and LG-102B - hardware, NOT CREDITED (no final element drawn, not on inspection sheet, common-cause blockage, no LCP for V-100). 2. Check valve on 8086-H - not a blow-by or overpressure barrier. 3. PSV-100B reported good - protects V-100 only. 4. V-100 level gauge - corroded (which of LG-102A/B not stated), NOT CREDITED. 5. Bypasses (019)/(020)/(005) - closed position procedural only. 6. V-312 PSV - none; 2\" vent NOT CREDITED.",
     "cur_people": "C5",
     "cur_env": "D5",
     "cur_asset": "D5",
     "cur_rep": "D5",
     "rec_ids": [
      "R1-01",
      "R1-02",
      "R1-15",
      "R1-10",
      "R1-52",
      "R1-12",
      "R1-13",
      "R1-18",
      "R1-49",
      "R1-54"
     ],
     "res_people": "C4",
     "res_env": "D4",
     "res_asset": "D4",
     "res_rep": "D4",
     "remarks": "Not ranked lower than the V-301 route: fewer barriers, possibly higher source pressure. SAFETY CRITICAL defects: LV-102B, IA manifold, V-100 level gauge; LV-101B condition unknown and must be established. Residual: one step for the new LSLL trip only; HOLD on relief as 5.2. Which valve is on the route, what the switches do, whether 910091-010 is LV-101B: H1-12. H1-01, H1-03."
    },
    {
     "parameter": "Pressure",
     "deviation": "5. High Pressure",
     "cause": "5.4 V-312 vent path closed or restricted: 2\",600# valve at N10 or 2\"-150# valve at TP-08 left closed (neither marked LO), or vent line 8095-X (untraced '-X', horizontal run and free-standing stack) / tip device blocked by wax or condensed liquid in a pocket, with the flare and vent/drain routes closed as 041 Note 5 requires.",
     "consequences": "V-312 is boxed in while receiving feed at separator pressure (and, in Node 2, heat and pump recirculation): pressure rises to source pressure; loss of containment at the weakest element (vessel of unknown rating, new Class 150 attachments, P-003 seal, hoses). When the vent is then opened a slug of gas and liquid is thrown from the 3 m stack (reaction load on the stack).",
     "safeguards": "1. No PSV on V-312. 2. PI-549 local - procedural; PI-550 is downstream of the TP-08 valve and does not read tank pressure if that valve is closed; PG-1004 reads the tank only when the N6 valves are open - NOT CREDITED during filling. 3. No pressure alarm. 4. Vent valve position control - procedural.",
     "cur_people": "C4",
     "cur_env": "D4",
     "cur_asset": "D4",
     "cur_rep": "D4",
     "rec_ids": [
      "R1-21",
      "R1-59",
      "R1-02",
      "R1-22"
     ],
     "res_people": "C3",
     "res_env": "D3",
     "res_asset": "D3",
     "res_rep": "D3",
     "remarks": "Residual: one step for locked-open vent valves and a free-draining, supported vent line. HOLD on relief: no credit for R1-02 until sized with a named discharge route (as 5.2). V-312 design data and vent tip device unknown (H1-03, H1-08)."
    },
    {
     "parameter": "Pressure",
     "deviation": "5. High Pressure",
     "cause": "5.5 External pool fire under or around V-312 / ST-017 (spill from overfill, strainer, pump or HOU).",
     "consequences": "No relief path sized for the fire case; if the vent is closed there is no relief at all; unwetted shell not protected by a relief valve. Vessel or strainer rupture, escalation of the fire.",
     "safeguards": "1. 2\" vent - NOT CREDITED (not sized, isolable). 2. Fire water, foam, passive protection, containment, drainage, F&G for this area - not shown on any document.",
     "cur_people": "C3",
     "cur_env": "D3",
     "cur_asset": "C3",
     "cur_rep": "D3",
     "rec_ids": [
      "R1-61",
      "R1-02",
      "R1-37"
     ],
     "res_people": "C3",
     "res_env": "D3",
     "res_asset": "C3",
     "res_rep": "D3",
     "remarks": "HOLD - residual = current until fire protection is defined and installed (R1-61) and R1-02 includes the fire case. H1-03, H1-19, H1-21, H1-31."
    },
    {
     "parameter": "Pressure",
     "deviation": "5. High Pressure",
     "cause": "5.6 Upstream cause: PV-303 fails closed or seizes (severe corrosion of body and stem; both controller gauges unreadable; no pressure controller drawn on 031; fail position not shown) with its 4\" bypass (016) closed; or a gas outlet block valve BV-010 / BV-011 / BV-012 / BV-099 closed. BV-099 is common to the PV-303 gas outlet and to the PSV discharge.",
     "consequences": "V-301 pressure rises towards PSV set pressure, raising the driving pressure and flash-gas load into the 150# section and V-312 above the 7 barg basis; if relief is ineffective or its discharge is blocked, overpressure of V-301 and release.",
     "safeguards": "1. PSV-304A - hardware, NOT CREDITED (set pressure and certificate not evidenced; (013)/(014) not marked LO). 2. PSV-304B - missing from field. 3. PSV discharge route 3\"-PR-B013-149-X -> 3\"-PR-C013-148-X -> valve (100) 3\" -> 6\" line -> BV-099 -> LAM-16 flare: (100) and BV-099 not marked LO; 3\" valve (105) at the top of 149-X with an end drawn above it, status unknown - NOT CREDITED. 4. PI-301C local (good) - procedural. 5. No PSHH on V-301.",
     "cur_people": "C3",
     "cur_env": "E3",
     "cur_asset": "D3",
     "cur_rep": "D3",
     "rec_ids": [
      "R1-08",
      "R1-09"
     ],
     "res_people": "C2",
     "res_env": "E2",
     "res_asset": "D2",
     "res_rep": "D2",
     "remarks": "SAFETY CRITICAL defects: PV-303 and controller gauges, PSV-304B. Tag (016) is used twice on 031 (4\" PV-303 bypass, drawn closed, and 3\" PSV-304B outlet valve). H1-02, H1-10."
    },
    {
     "parameter": "Pressure",
     "deviation": "5. High Pressure",
     "cause": "5.7 Liquid blocked in between closed valves on heat-traced lines (8083/8085/8086/8087-H) or in the isolated strainer body with tracing on or solar heating.",
     "consequences": "Thermal expansion pressure exceeds flange / strainer cover capability: gasket or cover leak, crude release.",
     "safeguards": "1. No TSV drawn anywhere on the new section. 2. Practice of leaving one end open to V-312 - procedural, not written.",
     "cur_people": "E4",
     "cur_env": "E4",
     "cur_asset": "E4",
     "cur_rep": "NA",
     "rec_ids": [
      "R1-26",
      "R1-27"
     ],
     "res_people": "E3",
     "res_env": "E3",
     "res_asset": "E3",
     "res_rep": "NA",
     "remarks": "Tracing set point and maximum temperature unknown (H1-15). New check valves (R1-23, R1-24) create further lockable sections - included in R1-26."
    },
    {
     "parameter": "Pressure",
     "deviation": "6. Low Pressure",
     "cause": "6.1 V-312 pumped out or cooling after hot operation with a vent valve closed or the vent blocked.",
     "consequences": "Partial vacuum in V-312; vacuum rating unknown - possible shell buckling and subsequent leak.",
     "safeguards": "1. Open vent when correctly lined up - procedural (valves not locked open). 2. No vacuum breaker shown. 3. No pressure/vacuum instrument on the vessel.",
     "cur_people": "E3",
     "cur_env": "E3",
     "cur_asset": "D3",
     "cur_rep": "NA",
     "rec_ids": [
      "R1-21",
      "R1-59"
     ],
     "res_people": "E2",
     "res_env": "E2",
     "res_asset": "D2",
     "res_rep": "NA",
     "remarks": "V-312 vacuum rating not provided (H1-03). Low source pressure giving no fill is operability only."
    },
    {
     "parameter": "Pressure",
     "deviation": "6. Low Pressure",
     "cause": "6.2 Air drawn into V-312 through the open atmospheric vent when level falls or contents cool - normal condition on every batch (no blanket; nozzle N4 labelled 'NITROGEN CONN' is re-used as pump suction).",
     "consequences": "Flammable mixture in the V-312 vapour space; ignition by static (two-phase splash entry at N1), or by lightning / static / flashback at the low vent tip, gives internal explosion / vent fire with operators at the tank.",
     "safeguards": "1. None shown: no inert gas, no flame arrester identified (tip symbol type not stated).",
     "cur_people": "C4",
     "cur_env": "E4",
     "cur_asset": "D4",
     "cur_rep": "D4",
     "rec_ids": [
      "R1-31"
     ],
     "res_people": "C4",
     "res_env": "E4",
     "res_asset": "D4",
     "res_rep": "D4",
     "remarks": "HOLD - residual = current until inerting philosophy decided. L4: no barrier and the condition recurs each batch. H1-18, H1-08. Ignition sources covered in 15.1."
    },
    {
     "parameter": "Temperature",
     "deviation": "7. High Temperature",
     "cause": "7.1 Heat tracing control failure or wrong set point on the '-H' lines; hot crude from V-312 / minimum-flow line present at the tank end of 8085-H; hot flush fluid returned to V-301 if the flushed flowlines discharge to it (H1-33).",
     "consequences": "Hot surfaces and hot liquid at strainer and drains (burn injury during handling); contributes to thermal expansion of blocked sections (ranked in 5.7) and to hot back-flow (ranked in 3.2).",
     "safeguards": "1. Insulation on '-H' lines (client confirmed) - hardware. 2. No temperature indication on the new Node 1 lines. 3. PPE - procedural.",
     "cur_people": "E4",
     "cur_env": "NA",
     "cur_asset": "F4",
     "cur_rep": "NA",
     "rec_ids": [
      "R1-42",
      "R1-28"
     ],
     "res_people": "E3",
     "res_env": "NA",
     "res_asset": "F3",
     "res_rep": "NA",
     "remarks": "Hot return effects on V-312 are Node 2. Tracing type and certification: H1-15 (ignition aspect in 15.2). H1-07, H1-33."
    },
    {
     "parameter": "Temperature",
     "deviation": "8. Low Temperature",
     "cause": "8.1 Joule-Thomson cooling of gas blow-by or high-GOR flashing across LV-303 / V-100 level valve from separator pressure to near atmospheric.",
     "consequences": "Local chilling of the B013 line, ST-017 and vent; hydrate or wax deposition if water present, leading to blockage (1.1, 5.4); cold dense vapour from the vent slumps instead of dispersing; possible operation below minimum design metal temperature.",
     "safeguards": "1. Heat tracing on '-H' lines - NOT CREDITED until commissioned. 2. TI-301 on V-301 only (good) - procedural.",
     "cur_people": "E4",
     "cur_env": "NA",
     "cur_asset": "E4",
     "cur_rep": "NA",
     "rec_ids": [
      "R1-01",
      "R1-22"
     ],
     "res_people": "E4",
     "res_env": "NA",
     "res_asset": "E4",
     "res_rep": "NA",
     "remarks": "HOLD - residual = current. Minimum temperature and B013 MDMT not known (H1-20, H1-06). Escalation factor for 5.2/5.3."
    },
    {
     "parameter": "Temperature",
     "deviation": "8. Low Temperature",
     "cause": "8.2 Tracing not energised or failed, or low ambient, with crude standing in lines, strainer, bypass dead leg, 1/2\" instrument branches and the untraced vent line 8095-X.",
     "consequences": "Wax or viscous plugs: strainer and bypass blocked on restart; gauge tappings blocked so PI-545 / PI-54X / PI-549 read falsely and the cover vent does not prove zero pressure before opening; vent line restricted (see 5.4).",
     "safeguards": "1. Heat tracing - hardware, NOT CREDITED (status unproven, no failure indication). 2. TIA-1003 low alarm on V-312 - NOT CREDITED (annunciation point and condition unknown).",
     "cur_people": "E4",
     "cur_env": "NA",
     "cur_asset": "E4",
     "cur_rep": "NA",
     "rec_ids": [
      "R1-42",
      "R1-59",
      "R1-28"
     ],
     "res_people": "E3",
     "res_env": "NA",
     "res_asset": "E3",
     "res_rep": "NA",
     "remarks": "WAT / pour point awaited (H1-06); tracing scope (H1-15)."
    },
    {
     "parameter": "Level",
     "deviation": "9. High Level",
     "cause": "9.1 V-312 overfilled from Node 1: no batch volume, working capacity not given, V-301 contribution unmetered, manual stop only, filling operator at the separators cannot see LG-1004, two separators feeding.",
     "consequences": "Liquid crude discharged from the 2\" vent at about 3 m as spray over the area and personnel (and at the V-001 tip / into V-001 if the TP-12 valve is open); spill to deck or grade / drains / sea; pool fire if ignited by HOU burner or engine. If the vent is restricted the tank goes liquid-full and takes feed pressure (5.4).",
     "safeguards": "1. LSHH-1004 / PSD-232 at 2200 mm - hardware, NOT CREDITED (executive action not shown, no shutdown valve on the new inlet, no inspection sheet, untested). 2. H 2000 / L 400 mm settings have no alarm instrument drawn: LT-1004 is a plain field bubble with no output shown - no pre-alarm exists. 3. LG-1004 - procedural. 4. LT, LG, LSHH and LSLL share one bridle off N7A/N7B (2\",300# LO valves) - common-cause blockage. 5. FIT-102C / FI-101 on V-100 - procedural only (H1-34). 6. No bund or containment shown.",
     "cur_people": "C4",
     "cur_env": "D4",
     "cur_asset": "D4",
     "cur_rep": "D4",
     "rec_ids": [
      "R1-16",
      "R1-53",
      "R1-17",
      "R1-27"
     ],
     "res_people": "C3",
     "res_env": "D3",
     "res_asset": "D3",
     "res_rep": "D3",
     "remarks": "Residual one step, valid only for R1-16 as reworded (trip closes the SOURCE shutdown valves of R1-03 / R1-15). A trip valve at the tank end alone converts overfill into 5.1 / 1.2 and would earn no credit. Time to overfill and maximum fill level: H1-05, H1-07. PSD-232 logic: H1-09. Concurrent filling and heating: H1-28. Thermal swell is Node 2."
    },
    {
     "parameter": "Level",
     "deviation": "9. High Level",
     "cause": "9.2 Unintended inflow to V-312 during or between batches: passing inlet valves, LCV-1005 (FO) on 2\"-PR-D013-5037-X into the N6 header, a passing separator valve after shutdown filling the tank unattended; V-001 pump P-116A/B discharge 2\"-PR-B013-7917-X (reaches V-312 only if BV-358, 6\",600# NC at N2, is open or passing - it joins the 6\" bottom-outlet header through a 2\"-150# check valve and a 3\" valve marked LO).",
     "consequences": "As 9.1, developing slowly and unobserved.",
     "safeguards": "1. Manual valves - procedural. 2. LSHH-1004 - NOT CREDITED; no high level alarm exists. 3. LG-1004 - procedural.",
     "cur_people": "D4",
     "cur_env": "D4",
     "cur_asset": "E4",
     "cur_rep": "E4",
     "rec_ids": [
      "R1-19",
      "R1-53",
      "R1-17",
      "R1-27"
     ],
     "res_people": "D3",
     "res_env": "D3",
     "res_asset": "E3",
     "res_rep": "E3",
     "remarks": "H1-17, H1-27. High level in V-301 / V-100 is recorded once under 1.2."
    },
    {
     "parameter": "Level",
     "deviation": "10. Low Level",
     "cause": "10.1 Loss of liquid level in V-301 or V-100 (upstream cause).",
     "consequences": "Gas blow-by into the 150# line and V-312 - recorded and ranked once under 5.2 (V-301) and 5.3 (V-100). Low level in V-312 itself (pump suction, air ingress on pump-down) is a Node 2 scenario.",
     "safeguards": "As 5.2 / 5.3: V-301 LSLL and V-100 LSLL-101B - NOT CREDITED.",
     "cur_people": "NA",
     "cur_env": "NA",
     "cur_asset": "NA",
     "cur_rep": "NA",
     "rec_ids": [
      "R1-03",
      "R1-04",
      "R1-15"
     ],
     "res_people": "NA",
     "res_env": "NA",
     "res_asset": "NA",
     "res_rep": "NA",
     "remarks": "Cross-reference row; not ranked to avoid double counting."
    },
    {
     "parameter": "Composition",
     "deviation": "11. Part of - Composition",
     "cause": "11.1 Crude from the separators is live (saturated at separator pressure), with GOR or gas content higher than assumed for 'stabilised crude' service; slug from the well; live feed topped up into a batch being heated (H1-28).",
     "consequences": "Continuous flash gas from the 2\" vent at about 3 m throughout filling, before any heating; foaming and liquid entrainment; heavier-than-air vapour drifts to HOU fired heater, diesel engine and other ignition sources: flash fire with crew in the area; vapour exposure of people at the vent and strainer.",
     "safeguards": "1. 'Vent to atmosphere' (041 Note 5) - NOT CREDITED (height/location on HOLD 1, dispersion not done). 2. Pre-start fluid analysis (030 Notes 2, 4) - procedural, one-off. 3. HOU ESD and engine emergency air shut-off - NOT CREDITED (failed on test). 4. Gas detection - none shown. 5. Existing closed route N11 to LAM-16 flare - closed by Note 5, not in use.",
     "cur_people": "C4",
     "cur_env": "E4",
     "cur_asset": "D4",
     "cur_rep": "D4",
     "rec_ids": [
      "R1-35",
      "R1-43",
      "R1-22",
      "R1-62",
      "R1-50"
     ],
     "res_people": "C3",
     "res_env": "E3",
     "res_asset": "D3",
     "res_rep": "D3",
     "remarks": "Residual one step only for fixed gas detection WITH executive action (R1-35 as reworded) and restored HOU shutdown; portable detection alone earns no credit. Vent adequacy remains HOLD on H1-08, H1-06 (GOR), H1-32 and must be closed before start-up. SAFETY CRITICAL defect: HOU ESD / emergency air shut-off. Node 2 to align its ranking of the same release."
    },
    {
     "parameter": "Composition",
     "deviation": "11. Part of - Composition",
     "cause": "11.2 Free water carried to V-312: V-301 water outlet N9 valve (102) ties into the liquid header upstream of the LV-303 station; V-100 free-water route (030 Note 3, LV-102B / TP-02A/B to LLP header 'to Bullet Tank-C' / highlighted path); interface not controlled.",
     "consequences": "Water heel accumulates in V-312 and is later heated and pumped (Node 2): steam flashing and froth-over from the vent if temperature passes the boiling point, salt fouling of the heater coil, water injected to wells. Hydrate/ice contribution to 8.1.",
     "safeguards": "1. Fluid analysis before start (030 Note 4) - procedural, single sample. 2. No water-cut or interface instrument on V-312. 3. V-100 level gauge corroded - NOT CREDITED.",
     "cur_people": "D4",
     "cur_env": "E4",
     "cur_asset": "E4",
     "cur_rep": "NA",
     "rec_ids": [
      "R1-38",
      "R1-39"
     ],
     "res_people": "D4",
     "res_env": "E4",
     "res_asset": "E4",
     "res_rep": "NA",
     "remarks": "HOLD - residual = current. Water cut awaited (H1-06); routing unclear (H1-12). Consequence developed in Node 2 High Temperature."
    },
    {
     "parameter": "Composition",
     "deviation": "11. Part of - Composition",
     "cause": "11.3 Toxic / light-end content different from that stated: H2S stated 'none' by client but not supported by a measurement supplied to the team; benzene and light ends in flash gas.",
     "consequences": "Acute exposure of persons working at the vent, strainer and drains.",
     "safeguards": "1. Client statement 'H2S none'. 2. No gas monitoring specified - personal monitors not confirmed.",
     "cur_people": "D3",
     "cur_env": "NA",
     "cur_asset": "NA",
     "cur_rep": "E3",
     "rec_ids": [
      "R1-39",
      "R1-35"
     ],
     "res_people": "D3",
     "res_env": "NA",
     "res_asset": "NA",
     "res_rep": "E3",
     "remarks": "HOLD - residual = current pending recorded sample result (H1-06). Ranked on client statement that H2S is absent; re-rank if measured."
    },
    {
     "parameter": "Others",
     "deviation": "12. Start-up / Shutdown",
     "cause": "12.1 First introduction of hydrocarbon into new, air-filled B013 piping, tie-ins, ex-stock strainer of undocumented rating and condition, and V-312, with no stated pressure test, flushing, flange management or purge.",
     "consequences": "Leak at a new flange, gasket, weld or the strainer body/cover on first pressurisation; construction debris to strainer and tank; air/hydrocarbon mixture in V-312 and vent during first fill - ignition gives internal explosion or vent fire.",
     "safeguards": "1. None documented - no test record, strainer data, procedure or pre-start-up review referenced.",
     "cur_people": "C3",
     "cur_env": "E3",
     "cur_asset": "D3",
     "cur_rep": "D3",
     "rec_ids": [
      "R1-29",
      "R1-56",
      "R1-30",
      "R1-37"
     ],
     "res_people": "C2",
     "res_env": "E2",
     "res_asset": "D2",
     "res_rep": "D2",
     "remarks": "Residual valid only with R1-56 closed (strainer documented and qualified, or replaced); ST-017 must not be tested to a line-class pressure before its own rating is known (H1-04). H1-22."
    },
    {
     "parameter": "Others",
     "deviation": "12. Start-up / Shutdown",
     "cause": "12.2 End of batch / shift change part-way through a fill: valve state inherited without a line-up sheet; 150# section left connected to a pressurised separator through one manual valve; separator outlet valve passing.",
     "consequences": "Next shift inherits unknown line-up (source still open, vent status unknown); slow unattended pressurisation or filling of V-312; overfill with vent spray near the fired unit, or blow-by, during handover (as 9.1 / 5.2).",
     "safeguards": "1. None - no procedure, checklist or defined end-of-batch state.",
     "cur_people": "C4",
     "cur_env": "D4",
     "cur_asset": "D4",
     "cur_rep": "D4",
     "rec_ids": [
      "R1-27",
      "R1-16"
     ],
     "res_people": "C3",
     "res_env": "D3",
     "res_asset": "D3",
     "res_rep": "D3",
     "remarks": "Severity aligned with 9.1 (consequence is the same). Manning and communication not defined (H1-19, H1-28)."
    },
    {
     "parameter": "Others",
     "deviation": "12. Start-up / Shutdown",
     "cause": "12.3 Emergency during transfer (leak, fire, gas release at vent, platform/plant alarm): nothing in the new section closes automatically; the only stop is manual valves at V-301 and V-100.",
     "consequences": "Separators keep feeding V-312 and the event; operators must approach the hazard to isolate; escalation.",
     "safeguards": "1. LCP-002 stop / shutdown functions - hardware, NOT CREDITED (buttons and lamps dead, never in service, what it shuts is unknown). 2. V-100 - no LCP installed. 3. Well 192B choke / wing valve - remote, response time unknown, procedural.",
     "cur_people": "C3",
     "cur_env": "E3",
     "cur_asset": "D3",
     "cur_rep": "D3",
     "rec_ids": [
      "R1-03",
      "R1-15",
      "R1-16",
      "R1-06",
      "R1-27"
     ],
     "res_people": "C3",
     "res_env": "E3",
     "res_asset": "D3",
     "res_rep": "D3",
     "remarks": "Residual = current: the emergency stop is manually initiated, so no likelihood credit is taken; it limits escalation only. One campaign emergency stop shared with Node 2 (R2-46). Escalation factor for 5.2, 9.1, 11.1. SAFETY CRITICAL defect: LCP-002 if its functions are used (H1-11). F&G / ESD links, escape routes and muster point: H1-19."
    },
    {
     "parameter": "Others",
     "deviation": "12. Start-up / Shutdown",
     "cause": "12.4 Planned stop of transfer on every batch (V-312 full, ST-017 taken out for cleaning - single basket, change to heating mode) with well 192B still flowing and no alternative liquid route: (017), 155-X and 152-X closed (client answer 12) and trunkline routes closed on 030.",
     "consequences": "Separators have no liquid outlet: overfill and liquid carry-over to LAM-16 flare as 1.2; operator forced to shut in the well in a hurry, re-open a normal production route, crack the LC strainer bypass (4.6) or keep filling a full tank (9.1).",
     "safeguards": "1. None defined - state of the well and separators between batches not stated. 2. V-301 LSHH / V-100 LSHH-101B - NOT CREDITED.",
     "cur_people": "D5",
     "cur_env": "E5",
     "cur_asset": "E5",
     "cur_rep": "E4",
     "rec_ids": [
      "R1-27",
      "R1-51",
      "R1-19"
     ],
     "res_people": "D5",
     "res_env": "E5",
     "res_asset": "E5",
     "res_rep": "E4",
     "remarks": "HOLD - residual = current until the between-batch state of the well and the alternative liquid route are stated (H1-26). The alternative route must be valve-isolated and car-sealed, not spaded (R1-19)."
    },
    {
     "parameter": "Others",
     "deviation": "13. Loss of Utilities / Service Failure",
     "cause": "13.1 Instrument air / motive gas failure (V-100 IA manifold severely corroded; V-301 loops pneumatic, supply medium and source not shown). Fail positions of LV-303, PV-303, LV-101B, LV-102B, LCV-304 and PCV-100B (PLV-100B on 030) are not marked.",
     "consequences": "If level valves fail open: simultaneous gas blow-by from both separators into V-312 (as 5.2 / 5.3, common cause). If pressure valves fail closed: separator pressure rises towards PSV set at the same time.",
     "safeguards": "1. No low IA pressure alarm identified. 2. Separator LSLLs - NOT CREDITED. 3. PSV-304A - NOT CREDITED; PSV-304B missing; PSV-100B reported good. 4. LC-101B regulator gauge damaged.",
     "cur_people": "C4",
     "cur_env": "D4",
     "cur_asset": "D4",
     "cur_rep": "D4",
     "rec_ids": [
      "R1-32",
      "R1-12",
      "R1-03",
      "R1-15",
      "R1-09"
     ],
     "res_people": "C3",
     "res_env": "D3",
     "res_asset": "D3",
     "res_rep": "D3",
     "remarks": "Ranked on conservative basis that level valves fail open (H1-10). SAFETY CRITICAL defect: V-100 IA manifold. PSV-304B reinstatement (R1-09) is a precondition before any pressure valve is set fail-closed. IA loss is a relief case in R1-01; relief for V-312 remains HOLD as 5.2."
    },
    {
     "parameter": "Others",
     "deviation": "13. Loss of Utilities / Service Failure",
     "cause": "13.2 Loss of power or signal to V-312 level switches / PSD-231 / PSD-232 logic (logic solver, power supply and fail-safe action not known).",
     "consequences": "If energise-to-trip, the level trips fail to danger silently: overfill (9.1) undetected.",
     "safeguards": "1. Not known - NOT CREDITED.",
     "cur_people": "C3",
     "cur_env": "D3",
     "cur_asset": "D3",
     "cur_rep": "D3",
     "rec_ids": [
      "R1-17"
     ],
     "res_people": "C3",
     "res_env": "D3",
     "res_asset": "D3",
     "res_rep": "D3",
     "remarks": "HOLD - residual = current until PSD logic and fail-safe action are confirmed (H1-09)."
    },
    {
     "parameter": "Others",
     "deviation": "13. Loss of Utilities / Service Failure",
     "cause": "13.3 Loss of area lighting (night operation), loss of radio contact between separator and tank operators, or loss of power to heat tracing.",
     "consequences": "Level gauges unreadable, line-up errors, delayed stop of fill leading to V-312 overfill with vent spray near the fired unit, or blow-by (as 9.1 / 5.2); tracing loss leads to 8.2.",
     "safeguards": "1. Not known - area lighting and communications not described; HOU work lights reported non-functional.",
     "cur_people": "C4",
     "cur_env": "D4",
     "cur_asset": "D4",
     "cur_rep": "D4",
     "rec_ids": [
      "R1-46",
      "R1-27"
     ],
     "res_people": "C3",
     "res_env": "D3",
     "res_asset": "D3",
     "res_rep": "D3",
     "remarks": "Severity aligned with 9.1. Residual step is for R1-46 hardware (lighting, radios); the procedure alone earns none. H1-19."
    },
    {
     "parameter": "Others",
     "deviation": "14. Sampling / Inspection",
     "cause": "14.1 Sampling of live crude (to meet 030 Notes 2 and 4) from improvised points - drains, 1/2\" DBB bleeds, strainer cover vent - no dedicated sample point shown on the new route.",
     "consequences": "Spray of crude / gas on the operator, small spill, static ignition if sampled into a non-conductive container.",
     "safeguards": "1. DBB on the new PI connections - hardware. 2. No sample point, no procedure.",
     "cur_people": "E4",
     "cur_env": "F4",
     "cur_asset": "NA",
     "cur_rep": "NA",
     "rec_ids": [
      "R1-44"
     ],
     "res_people": "E3",
     "res_env": "F3",
     "res_asset": "NA",
     "res_rep": "NA",
     "remarks": "Unverified gauges and untested trips are addressed by R1-17 and the Maintenance actions; not ranked separately."
    },
    {
     "parameter": "Others",
     "deviation": "15. Ignition / Static",
     "cause": "15.1 Static generation: two-phase flashing crude entering V-312 through N1 (inlet arrangement not shown) immediately after a fine strainer (charge generator, no relaxation length shown), into a vapour space that normally contains air (6.2); ex-stock strainer and new spools not bonded.",
     "consequences": "Static discharge in a flammable vapour space: internal explosion or vent fire.",
     "safeguards": "1. None shown - no earthing/bonding detail, no inlet velocity limit, no dip pipe, no inerting.",
     "cur_people": "C4",
     "cur_env": "E4",
     "cur_asset": "D4",
     "cur_rep": "D4",
     "rec_ids": [
      "R1-34",
      "R1-60",
      "R1-30",
      "R1-31",
      "R1-27"
     ],
     "res_people": "C4",
     "res_env": "E4",
     "res_asset": "D4",
     "res_rep": "D4",
     "remarks": "HOLD - residual = current pending the inerting decision (R1-31, H1-18) and the N1 inlet arrangement (H1-24). Bonding does not remove charge carried in liquid or mist; first-fill purge is lost at the first pump-down."
    },
    {
     "parameter": "Others",
     "deviation": "15. Ignition / Static",
     "cause": "15.2 Ignition sources inside the possible gas zone of the vent(s), strainer and tank: HOU fired heater (continuous) and diesel engine, corroded V-301 LCP and disconnected level switch cables left in the field, new electrical items of unstated Ex rating including heat tracing if electric; no hazardous-area drawing for the new vent source or the V-001 tip.",
     "consequences": "Ignition of vent gas or of a leak: flash fire, flashback to V-312 vent; diesel engine overspeed on ingested gas.",
     "safeguards": "1. HOU burner LCP ESD button - NOT CREDITED (destroyed). 2. Engine emergency air shut-off valve on ESD (burner and engine LCPs) - NOT CREDITED (does not respond; manual only). 3. Separation distance vent to HOU - not given. 4. Gas detection - none shown.",
     "cur_people": "C3",
     "cur_env": "E3",
     "cur_asset": "D3",
     "cur_rep": "D3",
     "rec_ids": [
      "R1-43",
      "R1-35",
      "R1-45"
     ],
     "res_people": "C3",
     "res_env": "E3",
     "res_asset": "D3",
     "res_rep": "D3",
     "remarks": "HOLD - residual = current until area classification and vent-to-HOU separation are confirmed (H1-19, R1-45, R1-62). Release side ranked in 5.2 / 11.1. SAFETY CRITICAL defects: HOU ESD button and emergency air shut-off (also Node 2)."
    },
    {
     "parameter": "Others",
     "deviation": "16. Drainage",
     "cause": "16.1 ST-017 bottom drain, 1/2\" cover vent, DBB bleeds and line low points have no destination shown; strainer holds its full volume at line pressure before each cleaning.",
     "consequences": "Live crude, dissolved gas and oily sand released to deck or grade at every cleaning; spill to drains / sea; sand in the drain valve seat prevents re-closure.",
     "safeguards": "1. Single drain valve, no cap or plug shown - NOT CREDITED. 2. No closed drain connection.",
     "cur_people": "E5",
     "cur_env": "E5",
     "cur_asset": "NA",
     "cur_rep": "F5",
     "rec_ids": [
      "R1-33"
     ],
     "res_people": "E3",
     "res_env": "E3",
     "res_asset": "NA",
     "res_rep": "F3",
     "remarks": "Drain destinations and area drainage/containment: H1-21, H1-31."
    },
    {
     "parameter": "Others",
     "deviation": "16. Drainage",
     "cause": "16.2 Vent/drain drum V-001 (4 m3) receives drains from other equipment and, if the TP-12 valve is open, liquid carried through the cross-tie from V-312; pump-out by P-116A/B (air-driven, manual start) via 2\"-PR-B013-7917-X is not available to V-312 with BV-358 closed for the campaign, and its other destination is not stated.",
     "consequences": "V-001 overfills and liquid is pushed out of its own vent tip (203-X), the cross-tie to the 3 m vent or its other openings.",
     "safeguards": "1. LG-001 - procedural; no level switch or alarm on V-001. 2. P-116A/B - manual start, procedural; discharge route during campaign unknown.",
     "cur_people": "E4",
     "cur_env": "E4",
     "cur_asset": "NA",
     "cur_rep": "NA",
     "rec_ids": [
      "R1-48",
      "R1-27"
     ],
     "res_people": "E4",
     "res_env": "E4",
     "res_asset": "NA",
     "res_rep": "NA",
     "remarks": "HOLD - residual = current until the V-001 pump-out route and who watches LG-001 are stated (H1-27). H1-16."
    },
    {
     "parameter": "Others",
     "deviation": "17. Maintenance",
     "cause": "17.1 Routine basket cleaning on a single strainer: one 3\"-150# valve each side against two live separators upstream and V-312 / P-003 recirculation downstream; bypass 8087-H has one valve only (LC, at its inlet end) and its return leg ties into 8085-H unvalved, so the section downstream of the strainer outlet valve is exposed to both separators through that single LC valve; cover type unknown; 100% bypass invites cleaning with flow on.",
     "consequences": "Cover opened with trapped pressure or a passing valve: crude and gas jet on the technician (closure ejected if quick-opening), fire; a live 3\" line beside an open vessel if cleaned on bypass.",
     "safeguards": "1. 1/2\" valved connection between the inlet block valve and the strainer, 1/2\" cover vent and bottom drain valve - procedural proof of zero energy (can be plugged by wax, see 8.2). 2. PI-54X on the outlet side inside the strainer block valves - placeholder tag, new, NOT CREDITED. 3. Single-valve isolation - not adequate against a 300#/600# source; no bleed between the strainer outlet valve / bypass return and the 3\"-150# valve at V-312.",
     "cur_people": "D4",
     "cur_env": "E4",
     "cur_asset": "NA",
     "cur_rep": "NA",
     "rec_ids": [
      "R1-47",
      "R1-28",
      "R1-24"
     ],
     "res_people": "D3",
     "res_env": "E3",
     "res_asset": "NA",
     "res_rep": "NA",
     "remarks": "Residual D3 only with the R1-47 isolation hardware; procedure alone keeps D4. What the flowing well does during cleaning: 12.4, H1-26. Cleaning frequency (H1-06, H1-33); cover type (H1-04)."
    },
    {
     "parameter": "Others",
     "deviation": "17. Maintenance",
     "cause": "17.2 PSV-304B removed for calibration: status of its inlet valve (015), its 3\" outlet valve (016) and of the open flanges not recorded; PSV-304A block valves (013)/(014) not marked locked open; common discharge valves (100) 3\" and BV-099 not marked LO; 3\" valve (105) at the top of 3\"-PR-B013-149-X with an end drawn above it, status unknown.",
     "consequences": "V-301 operates on a single relief valve of unproven status; an inadvertently closed block or discharge valve ((100) or BV-099 isolates both PSVs) leaves the separator feeding Node 1 with no relief; separator or flare gas escapes at an open flange if (015)/(016) pass or at (105) if open.",
     "safeguards": "1. PSV-304A present - NOT CREDITED (no certificate, set pressure or LO evidence). 2. Valves (015)/(016)/(100)/(105)/BV-099 - position unknown, NOT CREDITED.",
     "cur_people": "C3",
     "cur_env": "E3",
     "cur_asset": "D3",
     "cur_rep": "D3",
     "rec_ids": [
      "R1-09"
     ],
     "res_people": "C2",
     "res_env": "E2",
     "res_asset": "D2",
     "res_rep": "D2",
     "remarks": "SAFETY CRITICAL defect: PSV-304B missing. PSV inlet header labelled 2\"-PR-C013-114-X while the break flag at each PSV reads D013|B013. H1-02."
    },
    {
     "parameter": "Others",
     "deviation": "17. Maintenance",
     "cause": "17.3 Return to service after refurbishment / reconnection with errors: valve action or stroke wrong, trip left isolated, wrong device reconnected because LSHH/LSLL tag numbers are transposed between 031 (LSHH-304 / LSLL-305) and the inspection sheet (LSHH-305 / LSLL-304), or wet test of one chamber disturbs the others through the common bottom line.",
     "consequences": "Level trips believed restored but ineffective or wired high-for-low; control valve fails the wrong way - blow-by or overfill protection silently absent.",
     "safeguards": "1. None formal - no return-to-service check sheet or bypass register identified.",
     "cur_people": "C3",
     "cur_env": "E3",
     "cur_asset": "D3",
     "cur_rep": "D3",
     "rec_ids": [
      "R1-14",
      "R1-36",
      "R1-37"
     ],
     "res_people": "C2",
     "res_env": "E2",
     "res_asset": "D2",
     "res_rep": "D2",
     "remarks": "Enabler for 5.2 / 1.2. Correct tags: H1-11, H1-23. Common bottom line: H1-29."
    },
    {
     "parameter": "Others",
     "deviation": "18. Corrosion / Erosion",
     "cause": "18.1 As-found external corrosion of pressure-containing items in live service: PV-303 (severe, body and stem), LV-102B and PCV-100B (severe, body and stem), V-100 level gauge and bolting, V-100 IA manifold; LV-303 needs refurbishment.",
     "consequences": "Stem or body leak of gas / crude at separator pressure; seized stem (valve does not respond) or sheared stem; level gauge bolting failure releases liquid at operator height and removes a V-100 level indication.",
     "safeguards": "1. Inspection has identified the defects; no rectification completed - NOT CREDITED. 2. Remaining wall thickness not measured.",
     "cur_people": "D5",
     "cur_env": "E5",
     "cur_asset": "E5",
     "cur_rep": "E4",
     "rec_ids": [
      "R1-07",
      "R1-08",
      "R1-10",
      "R1-11",
      "R1-13"
     ],
     "res_people": "D3",
     "res_env": "E3",
     "res_asset": "E3",
     "res_rep": "E3",
     "remarks": "SAFETY CRITICAL defects: PV-303, LV-303, LV-102B, PCV-100B, V-100 level gauge and bolting. Residual applies only to valves returned with a thickness and pressure-test record; cosmetic refurbishment earns no credit."
    },
    {
     "parameter": "Others",
     "deviation": "18. Corrosion / Erosion",
     "cause": "18.2 Sand in well fluid eroding control valve trims, first elbows of the 3\" line, the basket and manual valve seats; seldom-operated corroded boundary valves that pass.",
     "consequences": "Leak at eroded component; passing isolation valves defeat the manual isolations on which the whole operation depends (feeds 4.1-4.7, 17.1).",
     "safeguards": "1. Well selection 'free of sand' (030 Note 2) - procedural, unverified. 2. No seat-tightness evidence for boundary valves.",
     "cur_people": "D4",
     "cur_env": "E4",
     "cur_asset": "E4",
     "cur_rep": "NA",
     "rec_ids": [
      "R1-41",
      "R1-39"
     ],
     "res_people": "D3",
     "res_env": "E3",
     "res_asset": "E3",
     "res_rep": "NA",
     "remarks": "Sand content awaited (H1-06)."
    },
    {
     "parameter": "Others",
     "deviation": "18. Corrosion / Erosion",
     "cause": "18.3 V-312 shell, heads, nozzles, supports, level bridle (N7A/N7B) and re-used existing valves and lines (N10 2\",600# vent valve, nozzle valves, header TP-05 to N6): as-found condition not reported; change of service to repeated heating (75-80 degC per P&ID note) on an air-breathing open vent with possible water heel - internal corrosion; external corrosion / CUI.",
     "consequences": "Leak or nozzle failure of a tank holding hot crude; pool fire under V-312 (escalates to 5.5).",
     "safeguards": "1. None evidenced - no inspection sheet, nameplate data or thickness record for V-312.",
     "cur_people": "D4",
     "cur_env": "D4",
     "cur_asset": "D4",
     "cur_rep": "E4",
     "rec_ids": [
      "R1-57"
     ],
     "res_people": "D4",
     "res_env": "D4",
     "res_asset": "D4",
     "res_rep": "E4",
     "remarks": "HOLD - residual = current until the inspection record exists. L4 (not L5 as 18.1) because no defect has been reported - condition is unknown, ranked conservatively. H1-03."
    },
    {
     "parameter": "Others",
     "deviation": "19. Any Other Safety Issue",
     "cause": "19.1 Dedicating V-312 closes NC valves on lines that are relief / recycle outlets of other equipment: N9 'FROM PSV ON QUINTEX PUMPS (1&2)', N12 (3\"-VF-B013-3870-X LP booster pump P-105/106 PSV outlet, 3\"-PR-B013-5138-X 'FROM PUMP PSV'), 2\"-PR-D013-5037-X centrifugal pump recycle / PSV line.",
     "consequences": "Relief path of running pumps elsewhere is blocked (overpressure of that equipment), or - if left open - those reliefs discharge into the batch and onto the 2\" vent.",
     "safeguards": "1. None identified on the drawings.",
     "cur_people": "D3",
     "cur_env": "E3",
     "cur_asset": "D3",
     "cur_rep": "NA",
     "rec_ids": [
      "R1-40"
     ],
     "res_people": "D3",
     "res_env": "E3",
     "res_asset": "D3",
     "res_rep": "NA",
     "remarks": "HOLD - residual = current (H1-17)."
    },
    {
     "parameter": "Others",
     "deviation": "19. Any Other Safety Issue",
     "cause": "19.2 Organisation of a temporary, all-manual operation: stations at V-301, V-100, V-312 and (Node 2) HOU panel, P-003 LCP and wellhead may need cover at once; crews used to the diesel routine; new untagged valves; drawing inconsistencies (PI-54X, ST-017 'A/B', duplicate tag (016), 8087-H used twice, line 155 number/class change); SIMOPS; emergency arrangements designed around diesel.",
     "consequences": "Stations left unattended, short-cuts (bypass open, both sources lined up and left), wrong valve operated or wrong line isolated; existing F&G coverage, fire-fighting and emergency response may not cover a hydrocarbon vent source near a fired unit.",
     "safeguards": "1. None defined - no minimum manning, procedure, MOC or pre-start-up review presented.",
     "cur_people": "D4",
     "cur_env": "E4",
     "cur_asset": "E4",
     "cur_rep": "D4",
     "rec_ids": [
      "R1-37",
      "R1-36",
      "R1-27"
     ],
     "res_people": "D3",
     "res_env": "E3",
     "res_asset": "E3",
     "res_rep": "D3",
     "remarks": "Enabling condition for most People-C rows. H1-19, H1-22, H1-23, H1-28."
    }
   ],
   "recommendations": [
    {
     "id": "R1-01",
     "text": "Issue an HP/LP interface and relief calculation (API 521) for the B013 section (8083/8085/8086/8087-H), ST-017, the line labelled B013 between TP-02A/B and TP-03, V-312 and the new 150# attachments on V-312 (8088-H, P-003, 8097-H, hoses), stating the maximum pressure at TP-04 and TP-01A/B from every connected source and covering blocked outlet, gas blow-by from V-301 and from V-100 (including instrument air failure), thermal expansion, fire and minimum metal temperature; issue before any hydrocarbon is introduced.",
     "responsibility": "Process Engineering",
     "timing": "Before start-up"
    },
    {
     "id": "R1-02",
     "text": "Install a code-compliant, non-isolable relief device on V-312, sized for the governing case from R1-01 and discharging to the LAM-16 flare header via N11 / 6\"-VF-D013-6490-X (back-pressure and FSV-032 checked) or another closed system, unless the R1-62 study demonstrates that atmospheric discharge of the full relief rate is acceptable at the HOU, engine intake and manned positions; show it on P&ID 041.",
     "responsibility": "Process Engineering",
     "timing": "Before start-up"
    },
    {
     "id": "R1-03",
     "text": "Provide the logic and a dedicated fail-closed shutdown valve for the V-301 low-low level trip, the valve located on the C013 side of the spec break at TP-04 where the LV-303 bypass (017) cannot bypass it, independent of LIC-302 / LV-303 and not routed through LCP-002 unless the LCP is proven; function-test end to end with a signed record.",
     "responsibility": "Instrumentation",
     "timing": "Before start-up"
    },
    {
     "id": "R1-04",
     "text": "SAFETY CRITICAL defect: replace the V-301 low-low level switch on nozzles N15/N16 (031 tag LSLL-305; inspection sheet LSLL-304) as the sensor of the R1-03 trip, reconnect its cable and prove its set point by wet test.",
     "responsibility": "Maintenance",
     "timing": "Before start-up"
    },
    {
     "id": "R1-05",
     "text": "SAFETY CRITICAL defect: replace the V-301 high-high level switch on nozzles N13/N14 (031 tag LSHH-304; inspection sheet LSHH-305), reconnect its cable and prove its set point by wet test.",
     "responsibility": "Maintenance",
     "timing": "Before start-up"
    },
    {
     "id": "R1-06",
     "text": "SAFETY CRITICAL defect (if any trip or stop function is routed through it): restore V-301 local control panel L028-82-LCP-002 (replace push buttons and Local/Remote/F&G shutdown lamps) and prove each shutdown function by test.",
     "responsibility": "Maintenance",
     "timing": "Before start-up"
    },
    {
     "id": "R1-07",
     "text": "SAFETY CRITICAL defect: overhaul LV-303 (LAM-75-LV-303): measure body wall against minimum required thickness, renew stem, packing and bolting, shell- and seat-pressure-test and stroke-test after overhaul with a signed record, record its air-failure action; replace the valve if below minimum thickness.",
     "responsibility": "Maintenance",
     "timing": "Before start-up"
    },
    {
     "id": "R1-08",
     "text": "SAFETY CRITICAL defect: overhaul PV-303 (LAM75-PV-303) to the same standard as R1-07 (thickness against minimum, new stem/packing/bolting, shell and seat test, signed record, replace if below minimum) and replace the two unreadable gauges on its pressure controller; record the set point.",
     "responsibility": "Maintenance",
     "timing": "Before start-up"
    },
    {
     "id": "R1-09",
     "text": "SAFETY CRITICAL defect: reinstall PSV-304B with a valid calibration certificate (vacant inlet and outlet flanges blanked until then); lock open (013), (014), (015), the 3\" valve (016) at PSV-304B, discharge valve (100) and BV-099; close and blind the end at valve (105); keep the 4\" PV-303 bypass also tagged (016) closed; file the PSV-304A certificate with the pre-start-up records.",
     "responsibility": "Maintenance",
     "timing": "Before start-up"
    },
    {
     "id": "R1-10",
     "text": "SAFETY CRITICAL defect: overhaul V-100 level control valve L028-21-LV-102B (1\", on the 106 line towards TP-02A/B) to the R1-07 standard (thickness, stem/packing/bolting, shell and seat test, stroke test, signed record; replace if below minimum) and replace its three positioner gauges.",
     "responsibility": "Maintenance",
     "timing": "Before start-up"
    },
    {
     "id": "R1-11",
     "text": "SAFETY CRITICAL defect: overhaul V-100 pressure control valve L028-21-PCV-100B (PLV-100B on 030) to the R1-07 standard (thickness against minimum, stem/packing/bolting, shell and seat test, signed record; replace if below minimum).",
     "responsibility": "Maintenance",
     "timing": "Before start-up"
    },
    {
     "id": "R1-12",
     "text": "SAFETY CRITICAL defect: refurbish the V-100 instrument air manifold and leak-test it.",
     "responsibility": "Maintenance",
     "timing": "Before start-up"
    },
    {
     "id": "R1-13",
     "text": "Safety-related defect: overhaul the corroded V-100 level gauge (identify whether LG-102A or LG-102B), renew its bolting and replace the damaged LC-101B regulator gauge.",
     "responsibility": "Maintenance",
     "timing": "Before start-up"
    },
    {
     "id": "R1-14",
     "text": "Function-test the V-301 pneumatic level controller with refurbished LV-303 as a complete loop (action, stroke, response), flush each level chamber and prove each reconnected switch by an independent wet test against the P&ID tag, using a signed return-to-service check sheet.",
     "responsibility": "Instrumentation",
     "timing": "Before start-up"
    },
    {
     "id": "R1-15",
     "text": "Provide a low-low level shutdown on V-100 that closes a fail-closed valve on the D013 side of the spec break at TP-01A/B (covering any route feeding 3\"-PR-B013-8086-H), and function-test it by wet test of the bridle through to the final element.",
     "responsibility": "Instrumentation",
     "timing": "Before start-up"
    },
    {
     "id": "R1-16",
     "text": "Configure LSHH-1004 / PSD-232 and one campaign emergency stop (push buttons at a safe location and at each manned station, common with Node 2 R2-46) to close the source shutdown valves of R1-03 (V-301) and R1-15 (V-100); any additional valve on 3\"-PR-B013-8085-H shall be upstream of the 8094-H tie-in and shall not be the only final element.",
     "responsibility": "Instrumentation",
     "timing": "Before start-up"
    },
    {
     "id": "R1-17",
     "text": "Inspect, calibrate and function-test all V-312 instruments (LSHH-1004/PSD-232, LSLL-1004/PSD-231, LT-1004, LG-1004, TT/TIA-1003, PG-1004), flush the common bridle and record the executive action and fail-safe behaviour of each PSD.",
     "responsibility": "Maintenance",
     "timing": "Before start-up"
    },
    {
     "id": "R1-18",
     "text": "Car-seal closed the level valve hand bypasses - (017) at LV-303, (019)/(020) at LV-102B and (005) at LV-101B - and enter them in the locked-valve register.",
     "responsibility": "Operations",
     "timing": "Before start-up"
    },
    {
     "id": "R1-19",
     "text": "Fit spades/blinds, recorded on a blind register verified by a second person, on every V-301 and V-312 connection except the designated feed route (H1-25) and the designated alternative liquid route (H1-26, which is car-sealed closed, not spaded): line 155 (at the flange pair on 041 upstream of the N5 riser as a minimum), 6\"-PR-C013-152-X, N5 collector (WH 193 CHP), non-designated V-301 inlets at N20, BV-350/351/352 header sources and the TP-09 connection to the fuel gas conditioning skid line.",
     "responsibility": "Operations",
     "timing": "Before start-up"
    },
    {
     "id": "R1-20",
     "text": "If atmospheric-vent operation is retained after R1-50, lock closed with the bleed proven the N11 6\" NC valve and its bypass to LAM-16 flare and the 2\",600# valve on 2\"-PR-B013-6420-H for the period of vent operation, without isolating the relief route selected under R1-02.",
     "responsibility": "Operations",
     "timing": "Before start-up"
    },
    {
     "id": "R1-21",
     "text": "Lock open the 2\",600# valve at N10 and the 2\"-150# valve at TP-08 on the V-312 vent, enter them in the locked-valve register and make 'vent proven open' a signed hold point before any inlet is opened.",
     "responsibility": "Operations",
     "timing": "Before start-up"
    },
    {
     "id": "R1-22",
     "text": "Complete the vent hydraulic calculation (HOLD 1 on 041/025): capacity, back-pressure and liquid carry-over of 8095-X for filling flash gas, heating gas evolution (Node 2), gas blow-by and PSV relief, including the 8096-X / V-001 riser 203-X cross-tie, and fix the vent size, tip device and knock-out or liquid seal. Node 2 R2-27 to cross-refer.",
     "responsibility": "Process Engineering",
     "timing": "Before start-up"
    },
    {
     "id": "R1-23",
     "text": "Add a non-slam check valve on 3\"-PR-B013-8083-H downstream of TP-04 and show it on P&ID 031.",
     "responsibility": "Process Engineering",
     "timing": "Before start-up"
    },
    {
     "id": "R1-24",
     "text": "Add a check valve on 3\"-PR-B013-8085-H upstream of the 2\"-PR-B013-8094-H minimum-flow tie-in.",
     "responsibility": "Process Engineering",
     "timing": "Before start-up"
    },
    {
     "id": "R1-25",
     "text": "Install a differential pressure gauge across ST-017 and state the maximum allowable DP (from the strainer data sheet) on the P&ID and in the procedure.",
     "responsibility": "Process Engineering",
     "timing": "Before start-up"
    },
    {
     "id": "R1-26",
     "text": "Provide thermal relief valves on every heat-traced B013 section that can be blocked in liquid-full, including ST-017 between its block valves, the 8087-H bypass and the sections created by the new check valves of R1-23 and R1-24.",
     "responsibility": "Process Engineering",
     "timing": "Before start-up"
    },
    {
     "id": "R1-27",
     "text": "Issue a written transfer procedure with a valve-by-valve line-up sheet verified by a second person, covering: permitted fill rate and simultaneous/sequenced use of V-301 and V-100; maximum V-312 fill level; minimum level mark on LG-301, no draining-down and no operation of either separator on a hand bypass (transfer stopped if a level valve does not control); stop sequence with the well shut in or diverted and confirmed BEFORE tank inlet or strainer valves are closed; close-upstream-first rule and end-of-batch valve state; TP-04 and TP-01A/B valves closed and tagged before the burner is lit unless concurrent filling is covered by R1-22; PI-549 logged as tank pressure and N6 valve positions stated; V-100 batch volume logged from the totaliser if confirmed; no draining or venting to V-001 by other crews during filling or heating; emergency stop action; minimum manning at V-312 and each separator; radio check; daylight-only first batches; no handover during a transfer.",
     "responsibility": "Operations",
     "timing": "Before start-up"
    },
    {
     "id": "R1-28",
     "text": "Issue a task-specific procedure and permit conditions for ST-017 cleaning: well shut in or diverted and confirmed; transfer and P-003 stopped; 3\"-300# valve at TP-04 and 3\"-600# valve at TP-01A/B closed and locked; LC bypass valve confirmed closed and locked, key held by the supervisor; 8085-H valve at V-312 closed and tagged; PI-545 and PI-543 bled to zero and watched for build-up for a stated time before the cover vent is opened (blocked vent treated as pressure not proven); no cleaning with flow on bypass.",
     "responsibility": "Operations",
     "timing": "Before start-up"
    },
    {
     "id": "R1-29",
     "text": "Pressure-test the new B013 lines (excluding ST-017, see R1-56) to the line class test pressure, carry out NDE on tie-in welds excluded from the test, and file flange management and gross leak test records before hydrocarbon introduction.",
     "responsibility": "Mechanical/Integrity",
     "timing": "Before start-up"
    },
    {
     "id": "R1-30",
     "text": "Purge V-312 and the new lines with nitrogen to a recorded oxygen content before the first fill.",
     "responsibility": "Operations",
     "timing": "Before start-up"
    },
    {
     "id": "R1-31",
     "text": "Decide and document the inerting philosophy for V-312 on open-vent operation (nitrogen blanket or purge with a replacement connection for N4, or flame arrester with justification) using the air-ingress and dispersion assessment.",
     "responsibility": "Process Engineering",
     "timing": "Before start-up"
    },
    {
     "id": "R1-32",
     "text": "Verify in the field and mark on P&IDs 030/031 the supply medium and air-failure action of LV-303, PV-303, LV-101B, LV-102B, LCV-304 and PCV-100B, and specify the required action for each (level valves closed; pressure valve action decided against the PSV-304A/B status) for Maintenance to convert where different.",
     "responsibility": "Instrumentation",
     "timing": "Before start-up"
    },
    {
     "id": "R1-33",
     "text": "Route the ST-017 drain and cover vent to the closed drain system (or a defined bonded container with drip tray) and fit plugs or caps on all open-ended vent, drain and bleed valves of the new lines.",
     "responsibility": "Process Engineering",
     "timing": "Before start-up"
    },
    {
     "id": "R1-34",
     "text": "Earth and bond ST-017, the new spools and V-312 connections and record a continuity test.",
     "responsibility": "Mechanical/Integrity",
     "timing": "Before start-up"
    },
    {
     "id": "R1-35",
     "text": "Install fixed (temporary-fixed acceptable) gas detectors between the V-312 vent and the HOU, at the engine air intake and at ST-017, with voted executive action to trip burner fuel, close the engine air shut-off, stop P-003 and close the source shutdown valves; mark an exclusion zone around the vent during filling; portable and personal multi-gas monitors are additional only.",
     "responsibility": "HSE",
     "timing": "Before start-up"
    },
    {
     "id": "R1-36",
     "text": "Correct and re-issue P&IDs 030/031/041 (PI-54X tag, ST-017 'A/B', duplicate valve tag (016), duplicate line number 8087-H and the class of the TP-02 to TP-03 line, line 155 number/class and its sheet 032 connector, 5076-X arrival on 041, LSHH/LSLL tags, spec breaks at TP-05/06A/07/08, P-003 tag) and field-tag all new valves.",
     "responsibility": "Process Engineering",
     "timing": "Before start-up"
    },
    {
     "id": "R1-37",
     "text": "Hold a pre-start-up safety review under a recorded MOC number confirming closure of all Node 1 hold points, signed test records for each safety-critical item, fire-fighting and spill containment in place, and an emergency response drill for vent fire and tank overfill.",
     "responsibility": "HSE",
     "timing": "Before start-up"
    },
    {
     "id": "R1-38",
     "text": "Mark up one unambiguous V-100 oil and free-water line-up on P&ID 030 (TP-01A/B, TP-02A/B, TP-03, BV-396) and the disposition of V-301 water outlet N9 valve (102), showing how free water is kept out of V-312.",
     "responsibility": "Process Engineering",
     "timing": "Before start-up"
    },
    {
     "id": "R1-39",
     "text": "Sample well 192B fluid and record water cut, sand content, wax appearance temperature and measured H2S as a signed hold point with acceptance limits on the start-up checklist.",
     "responsibility": "Operations",
     "timing": "Before start-up"
    },
    {
     "id": "R1-40",
     "text": "Confirm for each PSV / recycle line entering V-312 (N9 Quintex pump PSVs, N12 3\"-VF-B013-3870-X and 3\"-PR-B013-5138-X, 2\"-PR-D013-5037-X) whether the source equipment runs during the campaign and where it relieves when the NC valve is closed.",
     "responsibility": "Process Engineering",
     "timing": "Before start-up"
    },
    {
     "id": "R1-41",
     "text": "Seat-leak test (or prove by downstream bleed) every manual valve relied on as a boundary isolation in the lock/blind register.",
     "responsibility": "Mechanical/Integrity",
     "timing": "Before start-up"
    },
    {
     "id": "R1-42",
     "text": "Commission the new heat tracing on 8083/8085/8086/8087-H including the strainer body, bypass and instrument branches, record the set point (Maintenance to witness) and add a tracing check to the pre-start checklist.",
     "responsibility": "Project Construction",
     "timing": "Before start-up"
    },
    {
     "id": "R1-43",
     "text": "SAFETY CRITICAL defect: replace the HOU burner LCP ESD push button and restore response of the emergency engine air shut-off valve to ESD from both the burner LCP and the engine LCP; prove by test.",
     "responsibility": "Maintenance",
     "timing": "Before start-up"
    },
    {
     "id": "R1-44",
     "text": "Provide a dedicated double-valved sample point on the new 3\" line with a bonded metal container arrangement.",
     "responsibility": "Process Engineering",
     "timing": "Before start-up"
    },
    {
     "id": "R1-45",
     "text": "Issue a hazardous-area classification sketch for the V-312 vent tip, the V-001 vent tip, ST-017 and the tank area and verify all electrical equipment (including heat tracing, if electric) and the HOU location against it.",
     "responsibility": "HSE",
     "timing": "Before start-up"
    },
    {
     "id": "R1-46",
     "text": "Provide certified temporary lighting at LG-301, the V-100 level gauge, ST-017, LG-1004 and the vent valves, and hazardous-area-rated radios with a dedicated channel for each station; transfer is stopped on loss of contact.",
     "responsibility": "Operations",
     "timing": "Before start-up"
    },
    {
     "id": "R1-47",
     "text": "Provide positive isolation at ST-017 for cleaning: a second block valve (or spectacle blind) on the strainer inlet, on the outlet and on the unvalved 8087-H bypass return, with a valved, plugged bleed between each pair (including the section up to the 3\"-150# valve on 8085-H at V-312) and a pressure gauge on the strainer body; show on P&ID 031.",
     "responsibility": "Process Engineering",
     "timing": "Before start-up"
    },
    {
     "id": "R1-48",
     "text": "Keep the 2\"-150# valve at TP-12A/B on 2\"-VF-B013-8096-X locked closed for the campaign with V-001 on its own vent riser 2\"-VA-B013-203-X, and enter it in the locked-valve register, unless R1-22 / R1-62 demonstrate that the cross-tie is needed and cover both vent tips.",
     "responsibility": "Operations",
     "timing": "Before start-up"
    },
    {
     "id": "R1-49",
     "text": "Install a flow-limiting restriction orifice in 3\"-PR-B013-8083-H and in 3\"-PR-B013-8086-H, sized under R1-01 for the permitted liquid fill rate so that gas blow-by flow is bounded and defined as the relief case.",
     "responsibility": "Process Engineering",
     "timing": "Before start-up"
    },
    {
     "id": "R1-50",
     "text": "Evaluate and report on operating V-312 on the LAM-16 flare via N11 instead of the atmospheric vent during filling and stabilisation, and define the lowest practical V-301 / V-100 operating pressure for transfer (PV-303 set point) to minimise flash gas and blow-by driving force.",
     "responsibility": "Process Engineering",
     "timing": "Before start-up"
    },
    {
     "id": "R1-51",
     "text": "Define with a cause-and-effect, install and function-test the executive action of the V-301 high-high level switch (close an automatic inlet valve to V-301 or shut in the feeding well); an alarm alone is not acceptable.",
     "responsibility": "Instrumentation",
     "timing": "Before start-up"
    },
    {
     "id": "R1-52",
     "text": "Identify and tag V-100 level control valve LV-101B in the field (confirm whether it is the untagged valve 910091-010), inspect it to the R1-07 standard and stroke-test it; report its as-found condition to the HAZOP chairman.",
     "responsibility": "Maintenance",
     "timing": "Before start-up"
    },
    {
     "id": "R1-53",
     "text": "Provide a V-312 high level alarm from a sensor independent of the N7A/N7B bridle (e.g. on spare 4\" nozzle N14 or N15), audible and visible at the tank and at the filling operator's position at the separators, set from the maximum fill level in R1-27.",
     "responsibility": "Instrumentation",
     "timing": "Before start-up"
    },
    {
     "id": "R1-54",
     "text": "Carry out a LOPA / SIL determination for the V-301 and V-100 low-low level trips and the V-312 high-high level trip, and specify proof-test interval, bypass control and independence from the control loops accordingly.",
     "responsibility": "Instrumentation",
     "timing": "Before start-up"
    },
    {
     "id": "R1-55",
     "text": "Select and implement one overpressure protection for the section between the TP-04 / TP-01A/B spec breaks and V-312: EITHER rate 8083/8085/8086/8087-H, ST-017 and all valves up to and including the last block valve at V-312 for the upstream class (spec break moved to that valve), OR fit a full-flow relief valve on the B013 section; apply the same decision to the TP-02 to TP-03 line.",
     "responsibility": "Process Engineering",
     "timing": "Before start-up"
    },
    {
     "id": "R1-56",
     "text": "SAFETY CRITICAL pressure boundary: do not install ST-017 until its nameplate, data sheet and material certificate are produced; inspect it internally and externally, measure body and cover thickness, renew cover gasket and bolting, check the basket and drain valve, and hydrotest only to its own documented test pressure; reject and replace it if undocumented or rated below the governing pressure from R1-01.",
     "responsibility": "Mechanical/Integrity",
     "timing": "Before start-up"
    },
    {
     "id": "R1-57",
     "text": "Produce the V-312 nameplate data and a current inspection record (external visual, UT thickness of shell, heads and nozzles, supports and earthing, bridle and nozzle valve condition including the N10 vent valve) and confirm fitness for the new temperature and open-vent service.",
     "responsibility": "Mechanical/Integrity",
     "timing": "Before start-up"
    },
    {
     "id": "R1-58",
     "text": "Design and check supports and guides of 8083/8085/8086-H for two-phase slug loads, brace or shorten all 1/2\" DBB / vent / drain branches, and walk the line for vibration during the first transfer as a hold point.",
     "responsibility": "Mechanical/Integrity",
     "timing": "Before start-up"
    },
    {
     "id": "R1-59",
     "text": "Route 2\"-VF-B013-8095-X free-draining back to V-312 with no pockets (or with a valved, plugged low-point drain), design the stack support for wind and slug discharge reaction, and include the vent in the flexibility check.",
     "responsibility": "Mechanical/Integrity",
     "timing": "Before start-up"
    },
    {
     "id": "R1-60",
     "text": "Limit V-312 inlet velocity to 1 m/s until the N1 inlet is submerged and provide a dip pipe or relaxation residence time downstream of ST-017; show the N1 inlet arrangement on P&ID 041.",
     "responsibility": "Process Engineering",
     "timing": "Before start-up"
    },
    {
     "id": "R1-61",
     "text": "Define and deploy fire protection for the V-312 / ST-017 / P-003 / HOU area: foam and cooling-water coverage with stated application rates and reach, spill containment or drainage leading a pool away from under V-312, and remote isolation of feed.",
     "responsibility": "HSE",
     "timing": "Before start-up"
    },
    {
     "id": "R1-62",
     "text": "Complete the vent consequence study (HOLD 1) for the V-312 vent tip and the V-001 tip using the R1-22 rates: unignited dispersion to LFL and 50% LFL at the burner, engine air intake, P-003 motor and manned positions; ignited vent thermal radiation contours against the company criterion; liquid rain-out footprint; fix vent height, location and exclusion zone. Acceptance: 50% LFL not reached at any ignition source or manned position.",
     "responsibility": "HSE",
     "timing": "Before start-up"
    }
   ],
   "parking_lot": [
    {
     "id": "H1-01",
     "question": "What does '7 barg' represent (CITHP of well 192B, operating pressure of V-301, of V-100, or all)? What is the maximum pressure each connected source can impose at TP-04 and TP-01A/B: HP header (BV-018), BV-019, LAM-B/C coflex, Block-1 and LAM-A trunklines, LLP header (TP-03), WH 193 CHP line into N5?",
     "addressed_to": "Client / Process Engineering",
     "affects": "Rows 4.2, 4.3, 4.5, 5.1, 5.2, 5.3, 13.1; R1-01, R1-02, R1-55",
     "interim_basis": "7 barg used as stated operating pressure; overpressure rows ranked conservatively assuming a connected source can exceed the Class 150 / ST-017 rating."
    },
    {
     "id": "H1-02",
     "question": "V-301 design pressure/temperature; PSV-304A/B set pressures and test dates; PSV-304B return date; as-found position and locking of (013), (014), (015), 3\" (016), discharge valve (100), BV-099 and valve (105); purpose of the end drawn above (105); how the PSV-304B flanges are secured now; correct class of the PSV inlet (2\"-PR-C013-114-X vs D013|B013 flag).",
     "addressed_to": "Client / Maintenance",
     "affects": "Rows 1.2, 4.3, 5.1, 5.6, 13.1, 17.2; R1-09",
     "interim_basis": "PSV-304A NOT CREDITED; PSV-304B treated as absent; discharge route treated as isolable."
    },
    {
     "id": "H1-03",
     "question": "V-312 nameplate design pressure, design temperature, vacuum rating and last inspection (against the 600#/300# nozzle valve callouts); is a PSV to be provided and what protected the vessel in previous service; is the 2\" vent intended as the relief path; is FSV-032 acceptable in a relief path?",
     "addressed_to": "Engineering",
     "affects": "Rows 4.4, 5.2-5.5, 6.1, 6.2, 18.3; R1-02, R1-57",
     "interim_basis": "No relief credited; vessel and its new 150# attachments assumed unable to withstand source pressure or vacuum."
    },
    {
     "id": "H1-04",
     "question": "ST-017 design pressure/temperature, material, mesh size, basket collapse DP, cover type (bolted or quick-opening), test certificate, as-found condition.",
     "addressed_to": "Client / Mechanical",
     "affects": "Rows 1.1, 4.6, 5.1, 12.1, 17.1; R1-25, R1-56",
     "interim_basis": "Strainer rating NOT CREDITED; treated as weakest element of the B013 section."
    },
    {
     "id": "H1-05",
     "question": "Design fill rate, batch volume, V-312 working capacity and maximum fill level; Cv/size of LV-303 and the V-100 level valves.",
     "addressed_to": "Engineering",
     "affects": "Rows 2.1, 2.2, 9.1; R1-01, R1-22, R1-27, R1-49",
     "interim_basis": "No time-to-overfill or blow-by rate assumed; operator response not credited."
    },
    {
     "id": "H1-06",
     "question": "Well 192B fluid data: water cut, sand content, wax appearance temperature / pour point, GOR and flash-gas composition; has H2S absence been confirmed by measurement?",
     "addressed_to": "Client / Engineering",
     "affects": "Rows 1.1, 1.3, 8.1, 8.2, 11.1-11.3, 17.1, 18.2",
     "interim_basis": "H2S taken as none per client; sand, wax and water treated as credible."
    },
    {
     "id": "H1-07",
     "question": "Confirmed heater outlet temperature and target V-312 bulk temperature (062 Note 5 states 75-80 degC as a note only).",
     "addressed_to": "Engineering",
     "affects": "Rows 3.2, 7.1, 9.1 (fill level allowance), 18.3; Node 2",
     "interim_basis": "75-80 degC quoted as 'per P&ID note', not as a confirmed value."
    },
    {
     "id": "H1-08",
     "question": "HOLD 1 (041/025): vent capacity and dispersion result, final stack height and location relative to HOU burner and engine intake; what is the hatched device at the vent tip (flame arrester?); is 2\"-VF-B013-8095-X ('-X') traced or free of low points?",
     "addressed_to": "Engineering / HSE",
     "affects": "Rows 3.3, 5.2-5.4, 6.2, 11.1; R1-22, R1-59, R1-62",
     "interim_basis": "Vent NOT CREDITED as relief or as a safe location."
    },
    {
     "id": "H1-09",
     "question": "What executive actions do PSD-231 and PSD-232 perform, through which logic solver (is it a live plant PSD system), de-energise-to-trip or not; where are LSHH/LSLL-1004 annunciated; as-found condition of LSHH/LSLL/LT/LG-1004, TIA-1003, PG-1004 (no inspection sheet); does LT-1004 have any readout or alarm?",
     "addressed_to": "Client / Instrumentation",
     "affects": "Rows 9.1, 9.2, 13.2; R1-16, R1-17, R1-53",
     "interim_basis": "All V-312 instruments NOT CREDITED; no high level alarm exists."
    },
    {
     "id": "H1-10",
     "question": "Air-failure positions of LV-303, PV-303, LV-101B, LV-102B, LCV-304 and PCV-100B/PLV-100B; is the V-301 controller supply instrument air or separator gas and from where; where is the PV-303 pressure controller sensed and what is its set point; is there a low IA pressure alarm?",
     "addressed_to": "Instrumentation",
     "affects": "Rows 5.6, 13.1; R1-32",
     "interim_basis": "Level valves assumed to fail open, pressure valves to fail closed (conservative)."
    },
    {
     "id": "H1-11",
     "question": "What do V-301 LSHH and LSLL act on when reconnected (no PSD or final element drawn)? Which tags are correct (031: LSHH-304 / LSLL-305; sheet: LSHH-305 / LSLL-304)? Does LCP-002 contain the shutdown logic and what does it shut?",
     "addressed_to": "Client / Instrumentation",
     "affects": "Rows 1.1, 1.2, 5.2, 12.3, 12.4, 17.3; R1-03 to R1-06, R1-51",
     "interim_basis": "Switches and LCP NOT CREDITED; both tag pairs quoted."
    },
    {
     "id": "H1-12",
     "question": "Which V-100 valve feeds the new line (LV-101B, LV-102B or LCV-304)? Is untagged valve 910091-010 the P&ID LV-101B and what is the as-found condition of LV-101B? Intended oil and free-water routing through TP-01A/B, TP-02A/B, TP-03; is V-100 always in service or only when water separation is needed (030 Note 7)? Function and condition of LSHH-101B / LSH-101B / LSLL-101B (no LCP); which gauge (LG-102A or LG-102B) is corroded; which instrument on 030 is the sheet's LC-101B ('LLC')?",
     "addressed_to": "Client / Engineering",
     "affects": "Rows 1.1, 2.2, 4.5, 5.3, 11.2; R1-15, R1-38, R1-52",
     "interim_basis": "All V-100 level valves and hand bypasses treated as possible blow-by initiators; V-100 level switches NOT CREDITED."
    },
    {
     "id": "H1-13",
     "question": "Provide sheet 032-00 and identify every valve and branch on the line 155 route (4\"-PR-C013-155-X on 031, 4\"-PR-D013-155X3 on 041); which physical valve isolates it at the V-301 end; correct class of the line.",
     "addressed_to": "Operations / Engineering",
     "affects": "Row 4.1; R1-19, R1-36",
     "interim_basis": "Route treated as live up to N5; isolation NOT CREDITED; spade placed at the 041 flange pair as minimum."
    },
    {
     "id": "H1-14",
     "question": "With V-301 and V-100 lined up together, at what pressure will each run and do they dump simultaneously or in sequence?",
     "addressed_to": "Client / Operations",
     "affects": "Rows 2.2, 3.1; R1-23, R1-27",
     "interim_basis": "Simultaneous dumping at different pressures assumed credible."
    },
    {
     "id": "H1-15",
     "question": "Heat tracing on '-H' lines: electric or other, hazardous-area certification and temperature class, power source, set point, maximum sheath temperature, monitoring; are ST-017 body, bypass, instrument branches and vent line included?",
     "addressed_to": "Engineering",
     "affects": "Rows 1.3, 5.7, 7.1, 8.2, 15.2; R1-26, R1-42, R1-45",
     "interim_basis": "Tracing present but NOT CREDITED until commissioned; treated as a possible ignition source."
    },
    {
     "id": "H1-16",
     "question": "What is the purpose of tying the existing V-001 vent riser 2\"-VA-B013-203-X into the new cold vent (8096-X), what is the height and location of the V-001 tip, is 203-X retained, and what is the trial position of the TP-12 2\"-150# valve? Purpose, trial position and fuel gas pressure of the TP-09 connection to the line 'TO FUEL GAS CONDITIONING SKID' (049); what was N10 used for before?",
     "addressed_to": "Engineering",
     "affects": "Rows 3.3, 4.7, 16.2; R1-19, R1-22, R1-48, R1-62",
     "interim_basis": "V-001 retains its own vent (as drawn on 025); cross-tie treated as open and cross-flow credible in both directions; TP-09 valve treated as able to pass."
    },
    {
     "id": "H1-17",
     "question": "Will V-312 be free of all other duties (041 Note 4)? Where do the Quintex pump PSVs, P-105/106 PSV outlet, 'pump PSV' line 5138 and recycle line 5037 (LCV-1005 FO) relieve when their valves into V-312 are closed?",
     "addressed_to": "Client / Engineering",
     "affects": "Rows 4.2, 9.2, 19.1; R1-40",
     "interim_basis": "NC valves treated as procedural only; relief paths of other equipment unverified."
    },
    {
     "id": "H1-18",
     "question": "Is nitrogen available for purging/blanketing V-312 now that N4 ('NITROGEN CONN') is used as pump suction?",
     "addressed_to": "Engineering",
     "affects": "Rows 6.2, 12.1, 15.1; R1-30, R1-31",
     "interim_basis": "No inerting assumed."
    },
    {
     "id": "H1-19",
     "question": "Fixed F&G detection and ESD action covering V-312, vent, ST-017 and HOU; hazardous-area classification; layout distances vent - HOU - V-312; escape routes and muster point relative to the vent and HOU; manning, operating positions, lighting and whether night operation is intended.",
     "addressed_to": "Client / HSE",
     "affects": "Rows 5.5, 11.1, 12.2, 12.3, 13.3, 15.2, 19.2; R1-35, R1-45, R1-46, R1-61",
     "interim_basis": "No detection or automatic shutdown credited; People severity ranked C for fire scenarios with crew present."
    },
    {
     "id": "H1-20",
     "question": "Piping class sheets B013 / C013 / D013 (pressure-temperature limits, minimum design metal temperature) and the legend drawings STDS-PR-PID-1-0001-01 to 05 (meaning of -H, -X, -E40); where are the spec breaks at TP-05, TP-06A, TP-07 and TP-08 on V-312 (none drawn); correct class of the TP-02 to TP-03 line labelled B013 with 600# valves.",
     "addressed_to": "Engineering",
     "affects": "Rows 4.5, 5.1, 5.2, 8.1; R1-01, R1-55",
     "interim_basis": "Ratings inferred only from valve callouts (150#/300#/600#)."
    },
    {
     "id": "H1-21",
     "question": "Destination of the ST-017 drain and cover vent and line low-point drains; area drainage and spill containment around V-312, ST-017 and the vent fall-out area.",
     "addressed_to": "Engineering / HSE",
     "affects": "Rows 5.5, 9.1, 16.1; R1-33, R1-61",
     "interim_basis": "Drains assumed to discharge to deck or grade; no containment credited."
    },
    {
     "id": "H1-22",
     "question": "Planned pressure testing, NDE of tie-in welds, flushing and purging of new lines and tie-ins; are any tie-ins on live lines; MOC reference and PSSR plan.",
     "addressed_to": "Client / Mechanical",
     "affects": "Rows 12.1, 19.2; R1-29, R1-37",
     "interim_basis": "No test or MOC assumed to exist."
    },
    {
     "id": "H1-23",
     "question": "Correct tags and references: PI-54X; ST-017 'A/B' vs single; duplicate valve tag (016) on 031; second use of 3\"-PR-B013-8087-H on 030; where 4\"-PR-D013-5076-X arrives on 041 (not drawn there); line 155 numbering; field tags for new unnumbered valves.",
     "addressed_to": "Engineering",
     "affects": "Rows 4.1, 4.2, 4.5, 5.6, 17.3, 19.2; R1-36",
     "interim_basis": "Tags quoted exactly as drawn."
    },
    {
     "id": "H1-24",
     "question": "Inlet arrangement of V-312 nozzle N1 (dip pipe, submerged or splash entry) and intended initial fill velocity.",
     "addressed_to": "Engineering",
     "affects": "Row 15.1; R1-60",
     "interim_basis": "Splash entry into vapour space assumed."
    },
    {
     "id": "H1-25",
     "question": "By which header and valves does well 192B reach V-301 and V-100 during the trial (all V-301 inlets arrive at N20; BV-019 is marked NC on 031); are the separators fed in parallel or one after the other; which other wells share that header?",
     "addressed_to": "Client / Operations",
     "affects": "Row 4.3; R1-19, R1-27",
     "interim_basis": "Feed route unknown; every V-301 inlet treated as a possible source and none blinded until named."
    },
    {
     "id": "H1-26",
     "question": "State of well 192B and of each separator between batches, during strainer cleaning and during heating: well shut in at choke/wing valve, or separator liquid returned to which normal route?",
     "addressed_to": "Client / Operations",
     "affects": "Rows 12.4, 4.1, 17.1; R1-19, R1-27, R1-28",
     "interim_basis": "Well assumed still flowing with no alternative liquid route."
    },
    {
     "id": "H1-27",
     "question": "Where is V-001 pumped (P-116A/B, line 7917-X) during the campaign with BV-358 closed, and who watches LG-001?",
     "addressed_to": "Operations / Engineering",
     "affects": "Rows 9.2, 16.2",
     "interim_basis": "V-001 pump-out treated as unavailable; overfill of V-001 credible."
    },
    {
     "id": "H1-28",
     "question": "Is V-312 filled, isolated from the separators, then heated and flushed (strict batch), or topped up during recirculation / flushing? Total crew available per phase. Reconcile client answer 2 (both separators together) with 062 Note 3 (test separator OR Repco separator) and 030 Note 7. (Node 2 reference H2-26.)",
     "addressed_to": "Client / Operations",
     "affects": "Rows 2.2, 9.1, 11.1, 12.2, 19.2; R1-22, R1-27",
     "interim_basis": "Concurrent filling and heating treated as credible."
    },
    {
     "id": "H1-29",
     "question": "Function of the common bottom line on 031 joining the LSHH-304 and LSLL-305 chambers and the LIC-302 / LG-301 standpipe (only one new 1/2\" valve drawn, on the standpipe side); are there drain valves on the switch legs in the field; where does it drain?",
     "addressed_to": "Instrumentation / Operations",
     "affects": "Rows 5.2, 17.3; R1-04, R1-05, R1-14",
     "interim_basis": "Hydraulic independence of the switches from the control standpipe NOT CREDITED until confirmed."
    },
    {
     "id": "H1-30",
     "question": "What does 'HOT INLET/OUTLET' printed on the V-312 head beside N7B on 041 denote - an existing nozzle, an internal heating element or an old annotation - and what is its isolation / blanking status for the campaign?",
     "addressed_to": "Engineering",
     "affects": "Row 4.2; R1-19",
     "interim_basis": "Treated as a possible unisolated connection."
    },
    {
     "id": "H1-31",
     "question": "Is LAM-28 an offshore platform or an onshore site? Where do deck or area drains, the open drain tank and V-001 overflow discharge? Is there spill containment and oil spill response?",
     "addressed_to": "Client / HSE",
     "affects": "All Environment rankings; rows 5.5, 9.1, 16.1, 16.2; H1-21",
     "interim_basis": "Release assumed able to reach the sea or uncontained ground; wording 'deck or grade' used."
    },
    {
     "id": "H1-32",
     "question": "Why must the LAM-16 flare line be closed during stabilisation (041 Note 5)? What is the flare header back-pressure at N11?",
     "addressed_to": "Engineering",
     "affects": "Rows 4.4, 5.2, 5.3, 11.1; R1-02, R1-20, R1-50",
     "interim_basis": "Atmospheric-vent operation taken as the client's stated mode; flare route not credited."
    },
    {
     "id": "H1-33",
     "question": "Where do the flushed flowlines discharge during flushing? Is the returned hot flush fluid routed to V-301 or V-100 and re-circulated to V-312 (031 Note 2)? Maximum return temperature and wax/solids load?",
     "addressed_to": "Client / Operations",
     "affects": "Rows 1.1, 7.1, 9.1, 17.1",
     "interim_basis": "Return of hot, wax-laden flush fluid to V-301 treated as credible."
    },
    {
     "id": "H1-34",
     "question": "Which two flow meters were inspected on V-100 (FIT-102C, FI-101 or others), where do they indicate/totalise, and can they be used for batch accounting?",
     "addressed_to": "Client / Instrumentation",
     "affects": "Rows 2.2, 9.1; R1-27",
     "interim_basis": "V-100 meters treated as procedural indication only; V-301 contribution unmetered."
    }
   ],
   "session_notes": "Status: Node 1 FINAL after team challenge, recorded as OPEN with hold points H1-01 to H1-34. 53 rows (one per cause), recommendations R1-01 to R1-62 (ids R1-01 to R1-45 kept stable; R1-46 to R1-62 new). All 19 deviations worked through.\n\nDrawing facts re-verified by the facilitator on the P&IDs during challenge resolution: (031) both PSV outlets -> 3\"-PR-B013-149-X -> 3\"-PR-C013-148-X -> valve (100) -> 6\" line downstream of FSV-003 -> BV-099 -> LAM-16 flare; valve (105) at top of 149-X; tag (016) used twice; LSHH-304 on N13/N14, LSLL-305 on N15/N16, common bottom line with one new 1/2\" valve; bypass 8087-H valved at inlet end only; 1/2\" connection between inlet block valve and strainer; line 155 leaves to sheet 032-00; Note 2. (030) LSHH/LSH/LSLL-101B and LG-102B on one bridle, LG-102A and 'LLC' separate; LV-101B with FIT-102C and bypass (005) on 102-E40; LV-102B 1\" with bypass (019)/(020) on 106-E40; FI-101; TP-02 to TP-03 line labelled 3\"-PR-B013-8087-H with 2\"-600# valves; 5076-X pointing to 041. (041) 4\"-PR-D013-155X3 from 032-00 with flange pair, no valve; PG-1004 on the TP-05 header upstream of the N6 valves; LT-1004 without output; spare N14/N15; 'HOT INLET/OUTLET' text; TP-09 valve to fuel gas skid line; 7917-X via check valve and LO valve into the header behind BV-358 (NC); no 5076 arrival. (025) V-001 own vent riser 2\"-VA-B013-203-X with tip and HOLD 1, TP-12A/B tee with 2\"-150# valve to new cold vent.\n\nTOP RISKS (current): 5.2 / 5.3 gas blow-by from V-301 / V-100 into V-312 with no PSV (People C5 - RR1); 9.1 / 12.2 / 13.3 V-312 overfill with vent spray near the fired HOU (C4); 11.1 continuous live flash gas at a 3 m vent (C4); 6.2 / 15.1 air-breathing flammable vapour space with splash filling (C4); 4.2 / 4.3 / 4.7 unintended sources incl. fuel gas tie at TP-09 (C4); 5.4 vent closed/blocked (C4); 13.1 instrument air common cause (C4); 1.2 / 12.4 separator overfill incl. planned stop with well flowing (D5). Rows 5.2 / 5.3 remain People C4 after recommendations until the V-312 relief route is designed.\n\nSAFETY-CRITICAL DEFECTIVE ITEMS TO RECTIFY BEFORE START-UP (Maintenance): V-301 LSLL (R1-04); V-301 LSHH (R1-05, with executive action R1-51); LCP L028-82-LCP-002 if any trip/stop uses it (R1-06); LV-303 (R1-07); PV-303 and its controller gauges (R1-08); PSV-304B missing, plus PSV block/discharge valves (100), BV-099, (105) (R1-09); LV-102B (R1-10); PCV-100B (R1-11); V-100 instrument air manifold (R1-12); HOU ESD button and engine emergency air shut-off (R1-43, shared with Node 2). Safety-related: V-100 level gauge/bolting and LC-101B gauge (R1-13). Condition unknown and to be established before any credit: LV-101B (R1-52), ST-017 pressure boundary (R1-56), V-312 vessel (R1-57), V-312 instruments (R1-17). Refurbished valves need thickness and pressure-test records.\n\nRows held at residual = current (HOLD): 1.1, 3.3, 4.3, 4.5, 5.1, 5.5, 6.2, 8.1, 11.2, 11.3, 12.4, 13.2, 15.1, 15.2, 16.2, 18.3, 19.1 (12.3 also unchanged: manual initiation). One step only with HOLD on relief: 5.2, 5.3, 5.4; one step with HOLD on LSHH final element: 1.2.\n\nCHALLENGES: 54 received; accepted in full or merged except the following.\nREJECTED / MODIFIED:\n1. I&C - R1-03 valve 'upstream of the (017) bypass return': rejected as worded; a valve between the bypass take-off and return is bypassed by (017). Recorded as 'where (017) cannot bypass it, on the C013 side of the break'.\n2. Ops / I&C - 9.1 residual = current: rejected. R1-16 as reworded fixes the final element at the source valves, which removes the boxed-in objection; one step retained, with the condition stated in remarks. 12.3 accepted at residual C3 (HSE).\n3. Mech - hold 12.1 residual at C3: rejected. Residual is defined after implementation and R1-56 is in the row; C2 kept, conditional on R1-56 closure.\n4. PE - 'atmospheric discharge of the V-312 relief is not acceptable' as an absolute: modified to the HSE wording (closed system unless R1-62 demonstrates acceptability).\n5. Mech - rank new row 18.3 as 18.1 (L5): partly rejected; L4 used because no defect is reported for V-312 (condition unknown), Asset/Env raised to D.\n6. PE vs Mech on the line 155 spade location: both partly accepted - minimum at the 041 flange pair (only identifiable flange); V-301-end isolation once sheet 032 is provided (H1-13). Mech statement that the N5 valve is the only valve is correct for line 155; the WH 193 line has its own 3\",600# valve as well.\n7. Separate recommendations requested but merged to keep single actions: Ops bleed (R1-47) with Mech positive isolation; I&C LT-1004 alarm with independent sensor (R1-53); TP-09 spade folded into R1-19; four separate TP-12 valve proposals into R1-48 (Operations).\n8. HSE - merge R1-22 and R2-27 under one action with two owners: implemented as R1-22 (Process, hydraulics) and R1-62 (HSE, dispersion/radiation) to keep single ownership; R2-27 to cross-refer.\n9. Mech - R1-42 owner: accepted; assigned to Project Construction with Maintenance witnessing.\nFor Node 2 facilitator: add cause 'Node 1 feed re-opened or passing into the stabilised batch' to the composition row; align the Node 2 vent release residual with 11.1; merge R2-46 with R1-16 and R2-27 with R1-22 / R1-62; H2-26 = H1-28.\n"
  },
  {
   "node_title": "NODE 2 - Bullet Tank-C V-312 outlet (N4, TP-07) -> Hot Oil Unit Feed Pump P-003 with minimum-flow line 2\"-PR-B013-8094-H -> Hot Oil Heater L028-68-H-001 (HOU feed pump P-001 bypassed) -> return 2\"-PR-B013-8097-H to V-312 (recirculation / stabilisation) OR HP PD booster pump L028-68-P-002 -> chiksan -> hot oil header 2\"-HD-D013-5128-X -> well flowlines (flushing)",
   "design_intent": "Recirculation / stabilisation mode: draw crude from V-312 nozzle N4 (\"NITROGEN CONN\", TP-07) through 2\"-PR-B013-8088-H (two 2\"-150# valves with a 4\" x 1000 mm leg and LOCAL DRAIN between them) to electric centrifugal pump P-003; deliver through 2\"-PR-B013-8093-H (numbered 8048-H on sheet 062) to tie-in TP-10A/B on the existing 3\" diesel feed line, through a hose and BV-001 into heater H-001; return heated crude from TP-11A/B through 2\"-PR-B013-8097-H (PI-551, TI-527) and TP-05 to V-312 top nozzle N6, heating the tank contents and liberating gas to the atmospheric vent (041 Note 5, 062 Note 4). Pump protected by minimum recirculation line 8094-H returning to the V-312 inlet line 8085-H (041 Note 3). Flushing mode: once the crude is stabilised, heater outlet is lined through the 2\" valve at TP-11 to PD pump P-002 and via chiksan pipe (single 2\",600# check valve and valve), 2\"-DF-D013-XXX-X and header 2\"-HD-D013-5128-X into the flowlines 4\"-PR-D013-087/089/090/092/093/094-X of wells 120, 134LS/SS, 136LS/SS, 137LS/SS through single small-bore (1\", and 1/2\" \"HOT OIL\" at well 120) valves; no check valve is identified at any injection point on 062; the header continues to 2\"-HD-D013-6079-H \"TO FLOW LINE SLOT-01 & 02\". Intent is to do this without loss of containment, without firing the heater on low/no flow, without exceeding the heater outlet temperature limit and without releasing a flammable cloud that can reach the HOU burner or engine. Flow, batch volume, temperatures, fill/heat/flush/refill sequence and stabilisation criterion are not yet defined (HOLD H2-01, H2-04, H2-06, H2-30).",
   "design_conditions": "Drawings: L028-PR-PID-01-M0001-041-00 rev 10A (V-312, P-003), -062-00 rev 03A (HOU), -025-00 rev 04A (V-001 vent tie-in).\nP-003 (041 data box, Note 6 ex-stock): electric centrifugal, discharge pressure 6 barg, capacity 25/20/13 m3/h, differential head 34 m, driver power \"XX kW\"; drawn with 2\"x1.5\" suction and 2\"x1\" discharge reducers; shut-off head, NPSHr, minimum flow, actual nozzle sizes, casing rating, seal, Ex rating: HOLD H2-08.\nOperating temperature: \"maximum 75-80 degC\" per 062 Note 5 only (not confirmed) - HOLD H2-01. Operating pressure / flow / batch volume / V-312 working capacity: HOLD H2-04. Source pressure 7 barg (single figure, meaning unconfirmed): HOLD H2-19.\nV-312 design pressure, design temperature, vacuum rating, relief device: not available, no PSV drawn - HOLD H2-02. V-312 settings printed on 041: HH 2200, H 2000, L 400, LL 300 mm. N4 elevation unknown (HOLD H2-09).\nHeater H-001, P-001 and P-002: drawn as empty boxes; coil DP/DT, coil pressure drop, minimum coil flow, film temperature limit, coil PSV, BMS, location and function of each HOU switch, P-002 capacity/pressure/PSV: HOLD H2-07, H2-12, H2-31, H2-32.\nPiping: new lines B013 with 150# valves (class limits not provided, HOLD H2-24); \"-H\" lines 8088/8093/8094/8097 taken as traced/insulated by analogy with client answer 8 (not confirmed for these numbers, HOLD H2-17). Flowline / well pressures and D013 limit: HOLD H2-12. Crude properties (GOR, vapour pressure, water cut, sand, WAT): HOLD H2-05, H2-06. H2S: none (client statement).\nCondition basis: AS FOUND per HOU condition report (burner LCP GENTEX GH091023SM, engine LCP GP091022SM). No inspection sheet exists for V-312 instruments, P-003, heater coil, hoses or chiksan - none of these is credited.\nRanking basis: Dragon Oil 6x6 matrix; current risk with defective/untested/unconfirmed safeguards NOT CREDITED and manual valves as procedural only; residual equals current wherever the action is confirm/study (HOLD in remarks); restored HOU trips whose sensing point and action are unconfirmed (H2-31) are given one likelihood step at most; where data is missing the row is ranked on the conservative credible basis stated in remarks.",
   "rows": [
    {
     "parameter": "Flow",
     "deviation": "1. No / Less Flow",
     "cause": "P-003 stops or trips (single pump, local START/STOP at LCP only, electrical power failure) while the engine-driven HOU burner keeps firing. No signal between P-003 and the HOU is drawn. In flushing mode P-002 continues to draw through the heater and feed hose after P-003 stops.",
     "consequences": "No flow through fired coil of H-001: crude overheats, vaporises and cokes, coil overpressure / rupture, crude into firebox - heater fire or explosion at a manned panel. Flushing mode: coil and hose pulled below vapour pressure, hose collapse, P-002 vapour lock and pulsation on chiksan discharge. Potential fatality, loss of HOU, crude spill, national media.",
     "safeguards": "1. HOU heater low-flow indication switch (hardware) - NOT CREDITED, mechanically damaged; may be indication only and may sit outside the crude path (P-001 bypassed). 2. HOU Murphy high-temperature switch (hardware) - NOT CREDITED, frozen reading, sensing point unknown. 3. HOU Murphy low-pressure switch (hardware) - NOT CREDITED, frozen reading, sensing point unknown. 4. Burner ESD button (hardware) - NOT CREDITED, inoperable. 5. Heater coil PSV / BMS (hardware) - NOT CREDITED, not shown, unknown. 6. Operator watching PI-551 / TI-527 on return line (procedural) - weak, reads nothing useful at no flow and is bypassed in flushing mode.",
     "cur_people": "C4",
     "cur_env": "E4",
     "cur_asset": "D5",
     "cur_rep": "D4",
     "rec_ids": [
      "R2-01",
      "R2-02",
      "R2-03",
      "R2-08",
      "R2-15",
      "R2-54",
      "R2-34"
     ],
     "res_people": "C3",
     "res_env": "E3",
     "res_asset": "D4",
     "res_rep": "D3",
     "remarks": "Dominant Node 2 scenario. Low-flow, high-temperature and low-pressure switches are SAFETY CRITICAL defective barriers. Residual limited to one step (new independent low-low flow trip R2-54 plus pump-running trip R2-15); HOLD H2-31 / H2-07 - further credit for the restored HOU switches only after R2-52 confirms what each senses and trips. Power-failure case (dev 13) and low level case (dev 10) refer here."
    },
    {
     "parameter": "Flow",
     "deviation": "1. No / Less Flow",
     "cause": "Manual valve closed or hose collapsed/kinked in the heater path: 2\"-150# valve on 8093-H, 2\"-150# valve at TP-10, 3\" valves, feed HOSE, BV-001; or both heater outlet valves at TP-11A/B (2\" to P-002 and 2\"-150# to 8097-H) closed during mode change-over, with burner firing.",
     "consequences": "Coil flow stops with burner on - same ultimate outcome as previous row (coil rupture, heater fire). Blocked-in pressure rise recorded under 5. High Pressure.",
     "safeguards": "1. HOU low-flow indication switch (hardware) - NOT CREDITED, damaged, location/function unknown. 2. HOU high-temperature switch (hardware) - NOT CREDITED. 3. PG-547, PI-551, TI-527 local gauges (procedural). 4. Valve line-up (procedural) - no procedure or valve matrix exists yet, many unnumbered new valves.",
     "cur_people": "C4",
     "cur_env": "E4",
     "cur_asset": "D4",
     "cur_rep": "D4",
     "rec_ids": [
      "R2-01",
      "R2-02",
      "R2-54",
      "R2-34",
      "R2-53"
     ],
     "res_people": "C3",
     "res_env": "E3",
     "res_asset": "D3",
     "res_rep": "D3",
     "remarks": "Low-flow switch SAFETY CRITICAL. R2-15 (pump-running trip) does not cover this cause - only a flow trip in the crude path does (R2-54). HOLD H2-31; H2-13 (mode line-up)."
    },
    {
     "parameter": "Flow",
     "deviation": "1. No / Less Flow",
     "cause": "Insufficient coil flow by design, with nothing failed: ex-stock P-003 (34 m differential head per data box) replaces the bypassed HOU pump P-001 and must push through 2\" lines, a 2\"x1\" discharge reducer, hose, 4\" BV-001, a coil of unknown pressure drop and up to top nozzle N6, with an unrestricted 2\" recycle 8094-H in parallel. Heater minimum coil flow unknown; existing low-flow set point belongs to the diesel / P-001 duty.",
     "consequences": "Sustained coil flow below the heater minimum with burner firing: high film temperature, coking, tube hot spots, coil failure and heater fire - same ultimate outcome as first row.",
     "safeguards": "1. No flow measurement in the node. 2. HOU low-flow indication switch (hardware) - NOT CREDITED, damaged, set point and location not valid for this duty. 3. Local gauges PG-547, PI-551, TI-527 (procedural).",
     "cur_people": "C4",
     "cur_env": "E4",
     "cur_asset": "D4",
     "cur_rep": "D4",
     "rec_ids": [
      "R2-60",
      "R2-16",
      "R2-54",
      "R2-01"
     ],
     "res_people": "C3",
     "res_env": "E3",
     "res_asset": "D3",
     "res_rep": "D3",
     "remarks": "Added on team challenge (Process, Mechanical). One step credited for restriction orifice (R2-16) plus low-low flow trip (R2-54) only; pump adequacy itself is a study (R2-60) - HOLD H2-08, H2-10, H2-32. Run-out effect on the pump stays under 2. More Flow."
    },
    {
     "parameter": "Flow",
     "deviation": "1. No / Less Flow",
     "cause": "Loss of pump suction: suction strainer near pump or 4\" drop leg (1000 mm, local drain) plugged with wax/sludge/sand, a suction 2\"-150# valve closed, or cavitation - crude in an open-vented heated tank is at bubble point; 2\" suction 8088-H from 2\" nozzle N4 with 2\"x1.5\" reducer (about 3 m/s in 2\" at 25 m3/h on nominal bore); N4 elevation unknown.",
     "consequences": "P-003 cavitates / runs dry: vibration, seal failure, hot crude leak and pool fire at pump next to V-312; loss of heater flow (ranked in first row).",
     "safeguards": "1. PG-546 suction gauge (procedural, local). 2. 3/4\" drain and local drain on drop leg (procedural). 3. LSLL-1004 / PSD-231 (hardware) - NOT CREDITED, no link to P-003 drawn, untested. 4. No low-suction-pressure or low-flow trip on pump.",
     "cur_people": "D4",
     "cur_env": "E4",
     "cur_asset": "E5",
     "cur_rep": "F4",
     "rec_ids": [
      "R2-17",
      "R2-18",
      "R2-39",
      "R2-66"
     ],
     "res_people": "D4",
     "res_env": "E4",
     "res_asset": "E5",
     "res_rep": "F4",
     "remarks": "HOLD H2-08 (pump NPSHr, seal, actual nozzle sizes, applicable capacity), H2-09 (N4 elevation/internals), H2-23 (strainer mesh). Residual = current until NPSH / suction sizing calculation issued. Ranked on basis that NPSH margin is not demonstrated."
    },
    {
     "parameter": "Flow",
     "deviation": "1. No / Less Flow",
     "cause": "P-003 dead-headed: forward path closed and minimum-flow line 8094-H ineffective - it contains one 2\"-150# manual valve (drawn with filled symbol) and one 2\"-150# check valve, no restriction orifice; or the 8085-H inlet region it shares is isolated.",
     "consequences": "Pump runs at zero flow, casing liquid heats and vaporises, seal fails, hot crude release and local fire at pump.",
     "safeguards": "1. Minimum-flow line per 041 Note 3 (hardware/procedural) - depends on manual valve position, no fixed restriction, weak. 2. PG-547 local gauge (procedural). 3. No motor, flow or temperature protection shown.",
     "cur_people": "D4",
     "cur_env": "F4",
     "cur_asset": "E4",
     "cur_rep": "F4",
     "rec_ids": [
      "R2-16",
      "R2-18"
     ],
     "res_people": "D3",
     "res_env": "F3",
     "res_asset": "E3",
     "res_rep": "F3",
     "remarks": "H2-10 (min-flow device and intended valve position; filled symbol may mean normally closed). Reverse path from 8094-H to an open ST-017 is recorded in Node 1."
    },
    {
     "parameter": "Flow",
     "deviation": "2. More Flow",
     "cause": "Minimum-flow line fully open with no restriction while heater path is also open; P-003 runs out on its curve (25/20/13 m3/h listed, rated point not stated). No flow indication anywhere in the node.",
     "consequences": "Pump run-out, cavitation and motor overload (driver power 'XX kW'). The resulting low coil flow is recorded and ranked under 1. No / Less Flow (third row).",
     "safeguards": "1. Local gauges PG-547, PI-551 (procedural). 2. Motor overload protection - NOT CREDITED, not described.",
     "cur_people": "NA",
     "cur_env": "NA",
     "cur_asset": "E4",
     "cur_rep": "NA",
     "rec_ids": [
      "R2-16",
      "R2-54"
     ],
     "res_people": "NA",
     "res_env": "NA",
     "res_asset": "E3",
     "res_rep": "NA",
     "remarks": "Pump asset effect only; coil-overheat consequence not double counted (dev 1 third row). H2-08, H2-10."
    },
    {
     "parameter": "Flow",
     "deviation": "2. More Flow",
     "cause": "Flushing mode: P-002 (positive displacement) rate not matched to P-003 delivery, or HOU speed regulators malfunctioning (what each of the two regulators controls is not stated) so P-002 speed/rate is uncontrolled.",
     "consequences": "P-002 suction starved with hot bubble-point crude: vapour locking, pulsation, vibration failure of chiksan/hose joints with hot HP crude spray at the unit; or uncontrolled injection rate/pressure into the flowlines.",
     "safeguards": "1. Speed regulators (hardware) - NOT CREDITED, both malfunctioning. 2. Throttle switch working (procedural, manual). 3. No flow measurement. 4. P-002 relief valve - NOT CREDITED, not shown.",
     "cur_people": "D4",
     "cur_env": "E4",
     "cur_asset": "E4",
     "cur_rep": "E4",
     "rec_ids": [
      "R2-09",
      "R2-55"
     ],
     "res_people": "D3",
     "res_env": "E3",
     "res_asset": "E3",
     "res_rep": "E3",
     "remarks": "Speed regulators classed SAFETY CRITICAL until their function (H2-31) and the P-002 relief valve (H2-12) are confirmed. H2-13 (is recycle kept open in flushing)."
    },
    {
     "parameter": "Flow",
     "deviation": "3. Reverse Flow",
     "cause": "Flushing mode: P-002 stops (every job end) or trips with flowlines lined up. Flowline pressure returns via header 2\"-HD-D013-5128-X / 2\"-DF-D013-XXX-X (single small-bore valve and no check valve identified at each injection point), chiksan pipe, the single 2\",600# check valve and the P-002 internal valves to the low-pressure sides of P-002: (a) heater outlet tee TP-11A/B and 8097-H (no check valve) if the 2\"-150# return valve is open or passing; (b) BTV-002/003 4\" manifold, 3\" valve and second HOSE back to the 3\" feed line at TP-10B, heater inlet, 8093/8048-H and the diesel supply 3\"-DF-B013-XXX-X.",
     "consequences": "Flowline fluid and gas at flowline pressure into heater coil, hoses, Class 150 lines 8097-H / 8093-H, diesel supply and V-312 (no PSV, 2\" vent): seepage alone can overpressure a boxed-in section; rupture of 150# piping/hose, gas and crude release at the HOU and from the 3 m vent, fire/explosion. Also cross-flow between the six flowlines through 5128-X with two injection valves open or passing.",
     "safeguards": "1. One 2\",600# check valve on P-002 discharge (hardware) - NOT CREDITED, single, untested, not an overpressure barrier. 2. 2\"-150# manual valve at TP-11, 3\" valve at BTV manifold, injection valves (procedural). 3. Flowline PSHH/PSLL pilots shown on 062 - NOT CREDITED, status unknown, do not protect this path. 4. No relief and no HP/LP protection on any low-pressure side of P-002.",
     "cur_people": "C4",
     "cur_env": "D4",
     "cur_asset": "D4",
     "cur_rep": "D4",
     "rec_ids": [
      "R2-19",
      "R2-20",
      "R2-21",
      "R2-37"
     ],
     "res_people": "C4",
     "res_env": "D4",
     "res_asset": "D4",
     "res_rep": "D4",
     "remarks": "HOLD H2-12: maximum flowline pressure and P-002 discharge pressure not supplied; ranked on basis that flowline side exceeds Class 150. Likelihood raised to 4 on challenge (occurs at every job end; only manual sequencing). Residual = current: cannot be reduced by procedure R2-21 alone; reduction requires the protection specified under R2-19 to be installed. 062 Node 2 highlight stops at TP-11; P-002 to flowlines studied per node definition."
    },
    {
     "parameter": "Flow",
     "deviation": "3. Reverse Flow",
     "cause": "P-003 stops: back-flow from V-312 via N6 and 8097-H (no check valve) through the hot coil to the pump discharge, with the single 2\"-150# check valve on 8093-H passing.",
     "consequences": "Hot crude drains back through heater and hose to pump; reverse rotation of P-003, seal damage; coil left partly empty and hot.",
     "safeguards": "1. 2\"-150# check valve on 8093-H (hardware) - new, untested, single. 2. Check valve on min-flow branch (hardware) - untested. 3. Manual valves (procedural).",
     "cur_people": "E4",
     "cur_env": "F4",
     "cur_asset": "E4",
     "cur_rep": "F4",
     "rec_ids": [
      "R2-20",
      "R2-34"
     ],
     "res_people": "E3",
     "res_env": "F3",
     "res_asset": "E3",
     "res_rep": "F3",
     "remarks": "Back-flow of hot crude from 8094-H/8085-H to ST-017 during strainer cleaning is recorded in Node 1 (reverse flow)."
    },
    {
     "parameter": "Flow",
     "deviation": "4. Mis-directed Flow",
     "cause": "Crude feed ties in at TP-10A/B on the existing diesel line; a single 3\" manual valve separates it from 'FROM DIESEL SUPPLY' 3\"-DF-B013-XXX-X (sheet 038). Valve left open or passing with P-003 delivering.",
     "consequences": "Volatile crude pushed into the diesel supply system and storage: lowered flash point fuel to burner, engines and other users remote from the trial - fire/explosion at unprepared consumers, diesel tank overfill; or diesel into the crude batch.",
     "safeguards": "1. Single 3\" manual valve (procedural). 2. No check valve, blind or spec break at the interface.",
     "cur_people": "D4",
     "cur_env": "E4",
     "cur_asset": "D4",
     "cur_rep": "E4",
     "rec_ids": [
      "R2-22"
     ],
     "res_people": "D2",
     "res_env": "E2",
     "res_asset": "D2",
     "res_rep": "E2",
     "remarks": "H2-14 (what the diesel supply line feeds). Ranked on basis that it feeds burner/engine fuel. Diesel is also the only displacement fluid shown for the coil - see H2-28 before spading."
    },
    {
     "parameter": "Flow",
     "deviation": "4. Mis-directed Flow",
     "cause": "Unheated route open: second HOSE and 3\" valve from the 3\" feed line to P-002 suction manifold (BTV-002/BTV-003) bypasses the heater; or branch to filter pot / bypassed pump P-001 left connected; or P-001 started from the working 'Centrifugal On/Off' switch (what it drives is not stated).",
     "consequences": "Cold, unstabilised crude pumped to flowlines (gas at PD pump, wax deposition instead of removal); crude and gas fill idle P-001 and the pot, whose vent valve discharges locally at the skid beside the burner; P-001 run on crude against an undefined line-up.",
     "safeguards": "1. Manual valves (procedural). 2. How P-001 and the pot are isolated is not shown. 3. No temperature indication on the line to P-002.",
     "cur_people": "D4",
     "cur_env": "E4",
     "cur_asset": "E4",
     "cur_rep": "E4",
     "rec_ids": [
      "R2-23",
      "R2-68"
     ],
     "res_people": "D2",
     "res_env": "E2",
     "res_asset": "E2",
     "res_rep": "E2",
     "remarks": "H2-14 (purpose/normal position of hose route to BTV-002/003, P-001 isolation, pot duty, what the centrifugal switch drives)."
    },
    {
     "parameter": "Flow",
     "deviation": "4. Mis-directed Flow",
     "cause": "Mode change-over error at TP-11A/B (all manual, no position indication): flushing started before crude is stabilised, return to V-312 left open during flushing, or wrong injection valve open on header 5128-X (wells 120, 134LS/SS, 136LS/SS, 137LS/SS; continuation 6079-H to flowlines slot-01 & 02).",
     "consequences": "Gassy crude to PD pump (vapour lock, pulsation, hammer on chiksan/hoses); hot crude short-circuits to V-312 so P-002 is starved; flush sent to wrong flowline; momentary blocked heater outlet (see 5).",
     "safeguards": "1. TI-527 / PI-551 on return line only (procedural). 2. No stated criterion for 'stabilised'. 3. No written change-over sequence.",
     "cur_people": "D4",
     "cur_env": "E4",
     "cur_asset": "E4",
     "cur_rep": "E4",
     "rec_ids": [
      "R2-34",
      "R2-35"
     ],
     "res_people": "D3",
     "res_env": "E3",
     "res_asset": "E3",
     "res_rep": "E3",
     "remarks": "H2-06 (stabilisation criterion), H2-13 (line-up per mode, which wells; trial well 192B is not on sheet 062), H2-29 (destination of flush returns)."
    },
    {
     "parameter": "Flow",
     "deviation": "4. Mis-directed Flow",
     "cause": "Hot return ties in at TP-05 to the existing header to N6 shared with LCV-1005 (FO, bypass drawn closed) on 2\"-PR-D013-5037-X 'centrifugal pump recycle line/PSV' and with 3\"-PR-B013-5094-X V-303 recirculation line; valve open/passing or LCV-1005 opens on air failure.",
     "consequences": "Hot crude pushed into the centrifugal pump recycle system (sheet 043) or V-303 line; or foreign fluid/PSV discharge enters hot V-312 adding level and vent load.",
     "safeguards": "1. LCV-1005 block valves and bypass, branch valves (procedural). 2. No check valve on 8097-H.",
     "cur_people": "E4",
     "cur_env": "E4",
     "cur_asset": "E4",
     "cur_rep": "F4",
     "rec_ids": [
      "R2-24"
     ],
     "res_people": "E4",
     "res_env": "E4",
     "res_asset": "E4",
     "res_rep": "F4",
     "remarks": "HOLD H2-16: 5037-X may be a relief path of other running pumps - must not be closed until confirmed. Residual = current. Pressure imposed from 5037-X is ranked under 5. High Pressure."
    },
    {
     "parameter": "Flow",
     "deviation": "4. Mis-directed Flow",
     "cause": "Other V-312 liquid outlets open or passing during heating / flushing: N2 via BV-358 (6\",600#, clouded NC) to the 6\" header and 6\"-PR-D013-2423-X 'TO TRITAN PUMP, QUINTPLEX PUMPS & TRIPLE PUMP-2' and hose 'TO GENTEX PUMP'; the 2\" valve at N2; bottom outlet via BV-359 (4\",300#, clouded NC) to 3\"-DC-B013-2404-X and 4\"-PR-B013-3875-H 'TO LP INTERIM BULLET TANK HEADER'. These are the routes normally used to empty the tank.",
     "consequences": "Hot gassy crude (up to 75-80 degC per 062 Note 5) to pump suctions and a tank outside the trial; unobserved loss of V-312 level leading to loss of P-003 suction with burner firing (see 10. Low Level).",
     "safeguards": "1. NC marks per 041 Note 7 (procedural). 2. LSLL-1004 (hardware) - NOT CREDITED, untested, no drawn action.",
     "cur_people": "D4",
     "cur_env": "E4",
     "cur_asset": "E4",
     "cur_rep": "E4",
     "rec_ids": [
      "R2-58"
     ],
     "res_people": "D3",
     "res_env": "E3",
     "res_asset": "E3",
     "res_rep": "E3",
     "remarks": "Added on Operations challenge; valves verified on 041. One of these routes may be needed as the water draw-off (H2-27)."
    },
    {
     "parameter": "Pressure",
     "deviation": "5. High Pressure",
     "cause": "Heater blocked in while firing: BV-001 and both TP-11 outlet valves closed, or return path closed at TP-05 2\",600# valve / 2\",150# valve / 3\",600# BV-XXX at N6. No PSV drawn on heater or on 8097-H.",
     "consequences": "Thermal expansion and vaporisation in the coil until the weakest element fails (hose, Class 150 flange or coil): hot crude jet/spray at the fired heater, fire, potential fatality.",
     "safeguards": "1. HOU high-temperature switch (hardware) - NOT CREDITED, defective, sensing point unknown. 2. Heater coil PSV (hardware) - NOT CREDITED, not shown, existence unknown. 3. PI-551 (procedural) - downstream of closed valve, does not see coil pressure. 4. HOU pressure gauges need calibration - NOT CREDITED.",
     "cur_people": "C4",
     "cur_env": "E4",
     "cur_asset": "D4",
     "cur_rep": "D4",
     "rec_ids": [
      "R2-02",
      "R2-29",
      "R2-25",
      "R2-34"
     ],
     "res_people": "C3",
     "res_env": "E3",
     "res_asset": "D3",
     "res_rep": "D3",
     "remarks": "High-temperature switch SAFETY CRITICAL. One-step reduction only (outlet temperature trip + sequence); full reduction needs coil relief confirmed - HOLD H2-07, H2-31."
    },
    {
     "parameter": "Pressure",
     "deviation": "5. High Pressure",
     "cause": "P-002 (PD pump) run against a closed or restricted injection / header valve or blocked flowline in flushing mode; or speed regulator malfunction driving P-002 rate up (both regulators defective, function of each unknown).",
     "consequences": "Discharge overpressure up to pump stall: chiksan joint or 2\" discharge failure, hot crude jet at the HOU, fire. Flowline pressurised by P-002: producing well trips on flowline PSHH (unplanned shut-in), or flowline overpressure if P-002 maximum pressure exceeds the D013 limit and the pilots are isolated or defective.",
     "safeguards": "1. P-002 discharge relief valve (hardware) - NOT CREDITED, not shown on 062, existence/condition/discharge location unknown. 2. Speed regulators (hardware) - NOT CREDITED, malfunctioning. 3. Flowline PSHH/PSLL pilots (e.g. PSHH-001A/PSLL-001B, 003A/B, 004A/B, 005A/B, 007A/B) (hardware) - NOT CREDITED, status unknown; act on the well, not on P-002. 4. Operator at engine LCP (procedural); low oil pressure and other status lamps defective.",
     "cur_people": "D4",
     "cur_env": "E4",
     "cur_asset": "E4",
     "cur_rep": "E4",
     "rec_ids": [
      "R2-25",
      "R2-37",
      "R2-09"
     ],
     "res_people": "D4",
     "res_env": "E4",
     "res_asset": "E4",
     "res_rep": "E4",
     "remarks": "HOLD H2-12, H2-31. Speed regulators SAFETY CRITICAL until the P-002 relief valve is confirmed and tested. Residual = current until then."
    },
    {
     "parameter": "Pressure",
     "deviation": "5. High Pressure",
     "cause": "Gas and light-end evolution in V-312 during hot recirculation exceeds 2\" vent 8095-X capacity (fast heat-up - heating rate is not limited, live crude, vent partly blocked by condensed liquid/wax - line is '-X', or a vent valve throttled), with the flare line closed per 041 Note 5. Includes live separator feed (saturated at separator pressure, 7 barg stated) admitted to a hot V-312 as make-up during recirculation or flushing. No PSV, no pressure alarm.",
     "consequences": "V-312 pressurises with heat input continuing; foam/liquid carry-over from vent; hot vapour back-flows through shared vent 8096-X into the open drain tank / V-001; loss of containment at weakest element with hot crude release and fire.",
     "safeguards": "1. PG-1004, PI-550 local gauges (procedural). 2. Vent capacity (hardware) - NOT CREDITED, not calculated. 3. V-312 PSV - none exists. 4. Nothing stops heating on rising tank pressure. 5. Nothing prevents filling while hot.",
     "cur_people": "C4",
     "cur_env": "D4",
     "cur_asset": "D4",
     "cur_rep": "D4",
     "rec_ids": [
      "R2-26",
      "R2-27",
      "R2-30",
      "R2-34"
     ],
     "res_people": "C4",
     "res_env": "D4",
     "res_asset": "D4",
     "res_rep": "D4",
     "remarks": "HOLD H2-02, H2-03, H2-06, H2-30 (is make-up permitted while hot; fill / stabilise / flush / refill sequence). Residual = current. Blocked-vent by valve mis-operation and blow-by cases are ranked in Node 1; this row is the heating / gas-evolution / hot make-up case only."
    },
    {
     "parameter": "Pressure",
     "deviation": "5. High Pressure",
     "cause": "Pressure from 2\"-PR-D013-5037-X ('centrifugal pump recycle line/PSV') through LCV-1005 (FO) or its 2\",600# bypass imposed on the new line: at TP-05 the B013 / Class 150 line 8097-H joins the existing header through a 2\",600# valve with no spec break drawn; N6 route shut (2\",150# valve or 3\",600# BV-XXX) with the TP-05 valve open.",
     "consequences": "D013-side pressure on 8097-H, heater outlet, coil and hoses: failure of hose or Class 150 joint, hot crude release at the HOU or tank, fire.",
     "safeguards": "1. Manual valves at LCV-1005 station and TP-05 (procedural). 2. No relief on 8097-H. 3. PI-551, PG-1004 local (procedural).",
     "cur_people": "C3",
     "cur_env": "E3",
     "cur_asset": "D3",
     "cur_rep": "D3",
     "rec_ids": [
      "R2-19",
      "R2-24"
     ],
     "res_people": "C3",
     "res_env": "E3",
     "res_asset": "D3",
     "res_rep": "D3",
     "remarks": "Added on Mechanical challenge. HOLD H2-16 (maximum pressure in 5037-X); ranked on the conservative basis that the D013 source exceeds Class 150. Residual = current."
    },
    {
     "parameter": "Pressure",
     "deviation": "5. High Pressure",
     "cause": "Hot crude blocked in between closed valves after shutdown or trip: heater coil, hoses, traced sections of 8093-H / 8097-H / 8094-H. No thermal relief drawn.",
     "consequences": "Thermal expansion pressure: gasket, hose coupling or seal leak of hot crude; residual heat boils stagnant crude in the coil.",
     "safeguards": "1. None drawn. 2. Leaving a path open to V-312 (procedural) - not written.",
     "cur_people": "E4",
     "cur_env": "F4",
     "cur_asset": "E4",
     "cur_rep": "F4",
     "rec_ids": [
      "R2-41",
      "R2-34"
     ],
     "res_people": "E3",
     "res_env": "F3",
     "res_asset": "E3",
     "res_rep": "F3",
     "remarks": "H2-17 (tracing type and set point for 8088/8093/8094/8097-H)."
    },
    {
     "parameter": "Pressure",
     "deviation": "5. High Pressure",
     "cause": "P-003 shut-off head at maximum suction pressure against a closed discharge (data box: 34 m, 6 barg at duty; shut-off head not given).",
     "consequences": "If shut-off pressure exceeds hose, pump casing or B013 limit: leak at weakest joint. Not demonstrated either way for hose and ex-stock casing.",
     "safeguards": "1. Inherent design (hardware) - NOT CREDITED, undocumented.",
     "cur_people": "E3",
     "cur_env": "F3",
     "cur_asset": "E3",
     "cur_rep": "F3",
     "rec_ids": [
      "R2-18"
     ],
     "res_people": "E3",
     "res_env": "F3",
     "res_asset": "E3",
     "res_rep": "F3",
     "remarks": "HOLD H2-08, H2-15, H2-24. Residual = current."
    },
    {
     "parameter": "Pressure",
     "deviation": "6. Low Pressure",
     "cause": "Low coil outlet pressure by design: heater outlet discharges through open 2\" line 8097-H to a top nozzle of an atmospherically vented tank with no back-pressure device; crude drawn from the open-vented heated tank is at bubble point and flashes in the coil and in 8097-H as it is heated (normal operation, nothing failed).",
     "consequences": "Vapour blanketing and high film temperature in the coil at full flow (coking, tube hot spots, eventual coil leak and heater fire); slug flow and vibration in the 2\" line and hose; erratic flow that can chatter or defeat a low-flow switch.",
     "safeguards": "1. None - no back-pressure control, no coil skin or film temperature indication. 2. PI-551, TI-527 local (procedural).",
     "cur_people": "C4",
     "cur_env": "E4",
     "cur_asset": "D4",
     "cur_rep": "D4",
     "rec_ids": [
      "R2-59"
     ],
     "res_people": "C4",
     "res_env": "E4",
     "res_asset": "D4",
     "res_rep": "D4",
     "remarks": "Added on Process challenge. HOLD H2-32 (vendor film temperature / minimum velocity), H2-01, H2-06. Residual = current (study action)."
    },
    {
     "parameter": "Pressure",
     "deviation": "6. Low Pressure",
     "cause": "V-312 pumped down in flushing mode or cooling after a hot batch on the open atmospheric vent (or with vent closed). N4, labelled nitrogen connection, is used as pump suction - no inerting shown.",
     "consequences": "Open vent: air drawn into warm hydrocarbon vapour space - flammable mixture inside V-312 for next heat-up; internal explosion if ignited (see 15). Closed vent: vacuum on vessel of unknown vacuum rating.",
     "safeguards": "1. Open vent if lined up (procedural). 2. No vacuum relief, no blanketing.",
     "cur_people": "C3",
     "cur_env": "E3",
     "cur_asset": "D3",
     "cur_rep": "D3",
     "rec_ids": [
      "R2-47"
     ],
     "res_people": "C3",
     "res_env": "E3",
     "res_asset": "D3",
     "res_rep": "D3",
     "remarks": "HOLD H2-02 (vacuum rating), H2-09 (nitrogen availability). Residual = current. Same hazard recorded in Node 1 for the fill phase; this row covers pump-out/cool-down."
    },
    {
     "parameter": "Pressure",
     "deviation": "6. Low Pressure",
     "cause": "Feed HOSE (or its couplings) between the 3\" line and the heater bursts or separates; loss of heater inlet pressure not detected.",
     "consequences": "Crude at pump discharge pressure, hot on recirculation, sprayed beside burner and engine; burner continues to fire on a starved coil; spray/pool fire at manned unit.",
     "safeguards": "1. HOU Murphy low-pressure switch (hardware) - NOT CREDITED, frozen reading; what it senses unconfirmed (may be an engine device); a usable trip point between normal low back-pressure and burst is not shown to exist. 2. Hose certification/test (hardware) - NOT CREDITED, none presented. 3. Burner ESD (hardware) - NOT CREDITED.",
     "cur_people": "C4",
     "cur_env": "E4",
     "cur_asset": "D4",
     "cur_rep": "D4",
     "rec_ids": [
      "R2-36",
      "R2-03",
      "R2-54"
     ],
     "res_people": "C3",
     "res_env": "E3",
     "res_asset": "D3",
     "res_rep": "D3",
     "remarks": "Residual credits R2-36 (certified hose / designed flexible element) only; HOLD H2-07 / H2-31 for any credit to the low-pressure switch, which stays SAFETY CRITICAL if it is the process loss-of-feed trip. H2-15 hose data."
    },
    {
     "parameter": "Temperature",
     "deviation": "7. High Temperature",
     "cause": "Burner over-firing: outlet temperature control not shown (manual throttle), low coil flow, operator fires harder to shorten stabilisation, speed regulator malfunction (function unknown - may affect firing); frozen high-temperature gauge shows a static 'ideal' value.",
     "consequences": "Crude above the 75-80 degC of 062 Note 5 returns to V-312: violent gas evolution; if a water heel is present and its boiling point is passed, steam flashing and froth-over of hot crude from the 3 m vent onto the HOU area - burns, pool fire; coking and coil failure; unknown design temperature of V-312, B013, hose, pump seal exceeded.",
     "safeguards": "1. HOU Murphy high-temperature switch (hardware) - NOT CREDITED, defective; whether it senses heater outlet or an engine temperature is unknown. 2. TIA-1003 on V-312 (hardware) - NOT CREDITED, LOW alarm only drawn, bulk temperature only, condition not reported. 3. TI-527 local on return (procedural, new; bypassed in flushing mode). 4. HOU temperature gauges (procedural) - NOT CREDITED until calibrated. 5. Alarm bypass switch non-functional - alarm integrity unknown.",
     "cur_people": "C4",
     "cur_env": "D4",
     "cur_asset": "D5",
     "cur_rep": "D4",
     "rec_ids": [
      "R2-02",
      "R2-29",
      "R2-67",
      "R2-11",
      "R2-30",
      "R2-31",
      "R2-61",
      "R2-09"
     ],
     "res_people": "C3",
     "res_env": "D3",
     "res_asset": "D4",
     "res_rep": "D3",
     "remarks": "High-temperature switch SAFETY CRITICAL. One step only, for the new heater-outlet trip R2-29; HOLD H2-31 (what the Murphy switch senses), H2-01 (confirmed temperatures), H2-05 and H2-27 (water heel cannot yet be drawn off). Trip set point cannot be fixed until R2-30 is answered."
    },
    {
     "parameter": "Temperature",
     "deviation": "7. High Temperature",
     "cause": "Normal intent of recirculation mode: hot return enters top nozzle N6 and flashes in the vapour space; gas rate set by heater duty and crude GOR with no limit, for the whole stabilisation period of every batch.",
     "consequences": "Sustained hydrocarbon vapour release from a 2\" vent about 3 m above grade, shared with open drain tank / V-001 vent; heavier-than-air vapour and mist reach the fired heater, diesel engine, P-003 motor and LCPs - flash fire with crew in the cloud; vapour pushed into V-001 and open drains.",
     "safeguards": "1. 'Vent to atmosphere at safe location' (hardware) - NOT CREDITED, height/location on HOLD 1, dispersion not done. 2. Gas detection - none shown. 3. HOU ESD / engine air shut-off (hardware) - NOT CREDITED, failed. 4. Client statement no H2S.",
     "cur_people": "C5",
     "cur_env": "E5",
     "cur_asset": "D5",
     "cur_rep": "D5",
     "rec_ids": [
      "R2-65",
      "R2-27",
      "R2-28",
      "R2-57"
     ],
     "res_people": "C5",
     "res_env": "E5",
     "res_asset": "D5",
     "res_rep": "D5",
     "remarks": "HOLD H2-03, H2-06, H2-18. Likelihood 5 on challenge: release is intended and continuous, every layer dead as found. Residual = current: NO HEATING ON CRUDE until HOLD 1 is closed. If the flare route (R2-65) is adopted, re-rank with likelihood reduced; if not, R2-27 must demonstrate no flammable concentration at the HOU burner and engine intake at the maximum evolution rate from R2-26."
    },
    {
     "parameter": "Temperature",
     "deviation": "7. High Temperature",
     "cause": "Normal hot operation: uninsulated hot items (hoses, pump casing, valves, flanges, chiksan, '-X' vent line 8095-X, V-312 shell and existing N6 header - insulation status not shown) and thermal growth / skid vibration on lines between fixed points (V-312 nozzles N4/N6, P-003, HOU skid).",
     "consequences": "Contact burns; expansion and vibration loads on small ex-stock pump nozzles, vessel nozzles, skid nozzle / BV-001 and small-bore branches (PI-551, TI-527 thermowell) - misalignment, seal or flange leak.",
     "safeguards": "1. '-H' lines insulated/traced (hardware) - partial, hoses and pump not covered. 2. No flexibility check referenced. 3. PPE (procedural).",
     "cur_people": "E5",
     "cur_env": "NA",
     "cur_asset": "E4",
     "cur_rep": "NA",
     "rec_ids": [
      "R2-42",
      "R2-43"
     ],
     "res_people": "E3",
     "res_env": "NA",
     "res_asset": "E4",
     "res_rep": "NA",
     "remarks": "Asset residual = current pending flexibility check result (H2-24). H2-26 (insulation of existing equipment)."
    },
    {
     "parameter": "Temperature",
     "deviation": "7. High Temperature",
     "cause": "Hot crude in the existing common level bridle (N7A/N7B, 2\",300# LO valves) and LG-1004 gauge glass, where the operator reads level at fixed intervals; gauge glass type, temperature rating and excess-flow checks unknown; N7B carries the label 'HOT INLET/OUTLET' on 041.",
     "consequences": "Gauge glass or bridle leak of hot crude at the reading position: burns to the operator, spill at the tank, possible fire.",
     "safeguards": "1. N7A/N7B isolation valves (procedural). 2. Gauge glass rating / ball checks - NOT CREDITED, unknown. 3. PPE (procedural).",
     "cur_people": "D4",
     "cur_env": "F4",
     "cur_asset": "E4",
     "cur_rep": "F4",
     "rec_ids": [
      "R2-43",
      "R2-13"
     ],
     "res_people": "D4",
     "res_env": "F4",
     "res_asset": "E4",
     "res_rep": "F4",
     "remarks": "Added on HSE challenge. HOLD H2-26, H2-11 (meaning of 'HOT INLET/OUTLET' at N7B). Residual = current until answered."
    },
    {
     "parameter": "Temperature",
     "deviation": "8. Low Temperature",
     "cause": "Burner flame-out or trip not noticed (status lamps defective), followed by relight attempt; flame reset button damaged; repeated manual relight is the expected behaviour as found.",
     "consequences": "Unburnt fuel accumulates in firebox; relight without purge - firebox explosion at the burner panel.",
     "safeguards": "1. Flame detection / fuel shut-off / purge logic (hardware) - NOT CREDITED, unknown. 2. Flame reset button (hardware) - NOT CREDITED, mechanically damaged. 3. Ignitor switch working (procedural).",
     "cur_people": "C4",
     "cur_env": "F3",
     "cur_asset": "D4",
     "cur_rep": "D4",
     "rec_ids": [
      "R2-06",
      "R2-52"
     ],
     "res_people": "C4",
     "res_env": "F3",
     "res_asset": "D4",
     "res_rep": "D4",
     "remarks": "Flame reset SAFETY CRITICAL as part of burner sequence. Likelihood raised to 4 on challenge (no working protection as found). HOLD H2-07: flame failure protection unknown - residual = current."
    },
    {
     "parameter": "Temperature",
     "deviation": "8. Low Temperature",
     "cause": "Crude cools in 2\" lines, hoses, pump and coil between batches or after burner trip (hoses and 3\" DF line not traced); flushing started before tank reaches temperature. No means of displacing crude from coil, hoses and pump is defined; the diesel supply is the only displacement fluid shown and R2-22 isolates it.",
     "consequences": "Wax/gel plug: dead-head on restart, operators break flanges or apply external heat; cold crude to flowlines gives no flushing benefit.",
     "safeguards": "1. Heat tracing on -H lines (hardware) - status unproven, NOT CREDITED until commissioned. 2. TI-527; TIA-1003 low alarm (annunciation point unconfirmed) (procedural).",
     "cur_people": "E4",
     "cur_env": "F4",
     "cur_asset": "E5",
     "cur_rep": "F4",
     "rec_ids": [
      "R2-34",
      "R2-35"
     ],
     "res_people": "E4",
     "res_env": "F4",
     "res_asset": "E5",
     "res_rep": "F4",
     "remarks": "HOLD H2-28 (end-of-batch displacement method and return to diesel service), H2-05 (WAT/pour point), H2-17. Residual = current on challenge: a procedure without a displacement method is not a reduction."
    },
    {
     "parameter": "Level",
     "deviation": "9. High Level",
     "cause": "Thermal expansion, gas swell and foaming of V-312 contents during heating after filling near H 2000 mm; or continued inflow during recirculation (Node 1 feed open, including live make-up into the hot tank; V-001 pump P-116A/B via 7917; passing inlets; LCV-1005 FO).",
     "consequences": "Hot crude and foam (up to 75-80 degC per 062 Note 5) ejected from the 3 m vent and into open drain tank / V-001 with the burner firing: scalding spray on personnel required at tank and HOU, pool fire near HOU, spill.",
     "safeguards": "1. LSHH-1004 / PSD-232 (hardware) - NOT CREDITED, action unknown, untested, switch type unknown and may not see foam. 2. LT-1004 / LG-1004 on same bridle (procedural) - condition not reported. 3. No knock-out on vent.",
     "cur_people": "C4",
     "cur_env": "D4",
     "cur_asset": "D4",
     "cur_rep": "D4",
     "rec_ids": [
      "R2-32",
      "R2-33",
      "R2-13",
      "R2-31",
      "R2-63",
      "R2-34"
     ],
     "res_people": "C3",
     "res_env": "D3",
     "res_asset": "D3",
     "res_rep": "D3",
     "remarks": "People raised to C on challenge, consistent with Node 1 cold overfill from the same vent. One step only (fill limit R2-32 + burner trip R2-33); no severity credit until the R2-63 mitigation is designed. Stopping the burner does not stop inflow - Node 1 fill shutdown on the same PSD-232 is required. HOLD H2-04, H2-11 (switch type / foam), H2-30. Cold overfill during filling is ranked in Node 1."
    },
    {
     "parameter": "Level",
     "deviation": "10. Low Level",
     "cause": "V-312 pumped down in flushing mode with no make-up (or lost through open outlet/drain, see dev 4 BV-358/359), nobody at LG-1004; bridle plugged with wax; suction nozzle N4 uncovers. N4 is drawn on the head near N13 level, apart from the bottom nozzles; its elevation relative to L 400 / LL 300 mm is unknown.",
     "consequences": "P-003 loses suction and coil flow stops with burner firing - escalates to heater fire (first row of dev 1); pump damage; P-002 starved; air drawn into tank; TT-1003 reads vapour.",
     "safeguards": "1. LSLL-1004 / PSD-231 at 300 mm (hardware) - NOT CREDITED, final element not shown, no link to P-003 or burner, untested, legacy setting may be below N4, shares bridle with LG/LT. 2. HOU low-flow switch (hardware) - NOT CREDITED. 3. LG-1004, LT-1004 L 400 mm (procedural) - readout/alarm location unconfirmed.",
     "cur_people": "C4",
     "cur_env": "E4",
     "cur_asset": "D4",
     "cur_rep": "D4",
     "rec_ids": [
      "R2-14",
      "R2-17",
      "R2-13",
      "R2-54",
      "R2-01"
     ],
     "res_people": "C3",
     "res_env": "E3",
     "res_asset": "D3",
     "res_rep": "D3",
     "remarks": "Residual limited to one step on challenge: HOLD H2-09 (N4 elevation vs trip level), H2-11 (PSD-231 existing actions, common bridle). V-312 level instruments become safety critical and are unverified."
    },
    {
     "parameter": "Composition",
     "deviation": "11. Part of - Composition",
     "cause": "Free water heel and sand/solids in V-312 bottom and in the 4\" suction leg drawn into P-003 and the heater (water from separators/LLP header; solids if ST-017 was bypassed). The heel below N4 cannot be removed by the N4 leg drain.",
     "consequences": "Water slugs flash in the coil: pressure surges, hose whip; steam/froth in tank (ranked under 7); sand erodes pump seal and settles in coil causing hot spots and coil leak.",
     "safeguards": "1. LOCAL DRAIN on N4 leg (procedural) - does not drain the tank heel. 2. Tank bottom draw-off route - NOT CREDITED, not defined (bottom outlets are the NC BV-358 / BV-359 routes into other systems). 3. Suction strainer (hardware) - mesh unknown, no DP indication. 4. No water or interface detection on V-312.",
     "cur_people": "D4",
     "cur_env": "E4",
     "cur_asset": "D4",
     "cur_rep": "E4",
     "rec_ids": [
      "R2-61",
      "R2-31"
     ],
     "res_people": "D4",
     "res_env": "E4",
     "res_asset": "D4",
     "res_rep": "E4",
     "remarks": "HOLD H2-27 (water draw-off nozzle, route, destination), H2-05 (water cut, sand), H2-23. Residual = current until the draw-off route is defined (R2-61); R2-31 hold point cannot be performed before that."
    },
    {
     "parameter": "Composition",
     "deviation": "11. Part of - Composition",
     "cause": "Crude declared 'stabilised' without a defined criterion; residual dissolved gas; residual diesel in HOU/hoses mixed with crude.",
     "consequences": "Gas breakout at P-002 suction and in the flush (vapour lock, pulsation); continued gas release where flush returns arrive; mixture of unknown flash point at vent.",
     "safeguards": "1. None instrumented. 2. No sample point shown on new lines.",
     "cur_people": "D4",
     "cur_env": "E4",
     "cur_asset": "E4",
     "cur_rep": "E4",
     "rec_ids": [
      "R2-35",
      "R2-48"
     ],
     "res_people": "D3",
     "res_env": "E3",
     "res_asset": "E3",
     "res_rep": "E3",
     "remarks": "HOLD H2-06, H2-29 (where flush returns go)."
    },
    {
     "parameter": "Others",
     "deviation": "12. Start-up / Shutdown",
     "cause": "Burner light-off with flame reset damaged, alarm bypass switch non-functional (bypass state unknown), LCP internals extensively corroded and status lamps dead; burner lit before flow is proven; operators improvise (jumpers, repeated attempts).",
     "consequences": "Unburnt-fuel light-off explosion in firebox; heater run with trips permanently bypassed; coil overheated at start.",
     "safeguards": "1. Flame reset (hardware) - NOT CREDITED. 2. Alarm bypass switch (hardware) - NOT CREDITED. 3. Burner LCP (hardware) - NOT CREDITED, corroded. 4. Ignitor, throttle and burner start/stop/run switches working (procedural). 5. BMS / purge logic - NOT CREDITED, unknown.",
     "cur_people": "C4",
     "cur_env": "F3",
     "cur_asset": "D4",
     "cur_rep": "D4",
     "rec_ids": [
      "R2-06",
      "R2-07",
      "R2-08",
      "R2-10",
      "R2-34",
      "R2-52"
     ],
     "res_people": "C3",
     "res_env": "F2",
     "res_asset": "D3",
     "res_rep": "D3",
     "remarks": "Flame reset, alarm bypass switch and burner LCP internals are SAFETY CRITICAL. Likelihood 4 on challenge. Residual one step only; HOLD H2-07 - further reduction only when R2-52 confirms a flame-failure fuel shut-off and purge sequence exists."
    },
    {
     "parameter": "Others",
     "deviation": "12. Start-up / Shutdown",
     "cause": "Emergency at HOU or vent (hose burst, coil leak, gas cloud) needing immediate shutdown: burner LCP ESD button destroyed; emergency air shut-off valve does not respond to ESD from burner or engine LCP; whether ESD also shuts burner fuel is unknown; P-003 stop is at its own LCP by V-312; no remote isolation at tank outlet N4; separators may still be feeding V-312 (Node 1).",
     "consequences": "Burner and engine keep running in a gas cloud, P-003 keeps feeding the leak and V-312 inventory gravity-feeds it through N4 / 8088-H; operator must approach the engine to close the air valve manually - escalation to major fire, multiple casualties, loss of HOU and V-312.",
     "safeguards": "1. Burner ESD button (hardware) - NOT CREDITED, inoperable. 2. Emergency air shut-off on ESD, both LCPs (hardware) - NOT CREDITED. 3. Local manual air shut-off (procedural) - requires approach to hazard, NOT CREDITED as emergency protection. 4. No defined escape route, muster point or alarm means for the crew between vent and heater.",
     "cur_people": "C4",
     "cur_env": "D4",
     "cur_asset": "C4",
     "cur_rep": "D4",
     "rec_ids": [
      "R2-04",
      "R2-05",
      "R2-46",
      "R2-64",
      "R2-51"
     ],
     "res_people": "C3",
     "res_env": "D3",
     "res_asset": "C3",
     "res_rep": "D3",
     "remarks": "ESD button and emergency air shut-off are SAFETY CRITICAL - mitigation layer for most Node 2 scenarios. Residual valid only with the N4 remote isolation (R2-64) and the common ESD (R2-46) installed; otherwise residual = current. HOLD H2-31 (ESD cause-and-effect), H2-18 (link to platform ESD/F&G)."
    },
    {
     "parameter": "Others",
     "deviation": "12. Start-up / Shutdown",
     "cause": "First crude service of untested new lines 8088/8093/8094/8097-H and tie-ins TP-05, TP-07, TP-10, TP-11, ex-stock pump P-003, and existing coil/hoses previously on diesel.",
     "consequences": "Leak at new joint, hose coupling or pump seal on first pressurisation/heat-up; crude release at the manned fired unit, fire.",
     "safeguards": "1. None documented - no test, flushing or commissioning record.",
     "cur_people": "C4",
     "cur_env": "E4",
     "cur_asset": "D4",
     "cur_rep": "D4",
     "rec_ids": [
      "R2-38",
      "R2-39",
      "R2-40"
     ],
     "res_people": "C3",
     "res_env": "E3",
     "res_asset": "D3",
     "res_rep": "D3",
     "remarks": "People raised to C on challenge (same outcome as hose-burst row). Residual held at one step; a second step is available once signed test records exist, including a coil test at a documented pressure (H2-07). H2-25 (test/PSSR plan, MOC)."
    },
    {
     "parameter": "Others",
     "deviation": "13. Loss of Utilities / Service Failure",
     "cause": "Electrical power failure stops P-003 while the self-contained engine/burner unit (and P-002 in flushing mode) keeps running.",
     "consequences": "Heater fired with no flow - recorded and ranked once under 1. No / Less Flow (first row).",
     "safeguards": "As 1. No / Less Flow first row: no interlock P-003 to burner; low-flow switch NOT CREDITED.",
     "cur_people": "NA",
     "cur_env": "NA",
     "cur_asset": "NA",
     "cur_rep": "NA",
     "rec_ids": [
      "R2-15",
      "R2-54"
     ],
     "res_people": "NA",
     "res_env": "NA",
     "res_asset": "NA",
     "res_rep": "NA",
     "remarks": "Cross-reference only, not ranked twice."
    },
    {
     "parameter": "Others",
     "deviation": "13. Loss of Utilities / Service Failure",
     "cause": "Loss of HOU air / charge pressure or control power in the corroded burner LCP; air and charge pressure gauges non-functional so the state cannot be seen.",
     "consequences": "Burner fuel valve and shutdown devices in an unknown state; loss of burner control or failure to trip; engine distress unannounced.",
     "safeguards": "1. Air / charge pressure gauges, engine LCP air gauge (hardware) - NOT CREDITED, non-functional. 2. Status lamps (hardware) - NOT CREDITED, defective. 3. Fail action of fuel valve on air loss - unknown.",
     "cur_people": "D4",
     "cur_env": "NA",
     "cur_asset": "E4",
     "cur_rep": "NA",
     "rec_ids": [
      "R2-08",
      "R2-10",
      "R2-52"
     ],
     "res_people": "D3",
     "res_env": "NA",
     "res_asset": "E3",
     "res_rep": "NA",
     "remarks": "H2-07 (fail-safe action of burner fuel valve)."
    },
    {
     "parameter": "Others",
     "deviation": "14. Sampling / Inspection",
     "cause": "Repeated sampling of hot crude from drains or gauge bleeds to judge stabilisation and water content; no sample point or method defined.",
     "consequences": "Hot volatile crude to an open container: burns, vapour flash, static ignition of sample, small spill.",
     "safeguards": "1. None shown. 2. PPE (procedural).",
     "cur_people": "E4",
     "cur_env": "F4",
     "cur_asset": "NA",
     "cur_rep": "NA",
     "rec_ids": [
      "R2-48"
     ],
     "res_people": "E2",
     "res_env": "F2",
     "res_asset": "NA",
     "res_rep": "NA",
     "remarks": "H2-06."
    },
    {
     "parameter": "Others",
     "deviation": "14. Sampling / Inspection",
     "cause": "Operator decisions taken on false indication: HOU low-pressure and high-temperature gauges show a static 'ideal' value running or stopped; other T/P gauges uncalibrated.",
     "consequences": "Over-temperature or loss of feed not recognised; crude declared ready when it is not; delayed response to all heater upsets.",
     "safeguards": "1. TI-527, PI-551 new local instruments (procedural). 2. HOU T/P gauges (procedural) - NOT CREDITED until calibrated.",
     "cur_people": "D4",
     "cur_env": "NA",
     "cur_asset": "E4",
     "cur_rep": "NA",
     "rec_ids": [
      "R2-02",
      "R2-03",
      "R2-11"
     ],
     "res_people": "D2",
     "res_env": "NA",
     "res_asset": "E2",
     "res_rep": "NA",
     "remarks": "Enabler for 1 and 7; ranked for its own direct effect only."
    },
    {
     "parameter": "Others",
     "deviation": "15. Ignition / Static",
     "cause": "Hot return through top nozzle N6 falls through the vapour space (splash, mist, charge) when air may be present (dev 6); unbonded or non-conductive hoses and new spools.",
     "consequences": "Static discharge in a flammable vapour space: internal explosion of V-312 or vent fire with operators at tank and pump.",
     "safeguards": "1. None shown: no inerting, no dip pipe, no bonding detail, vent tip device type not stated.",
     "cur_people": "C3",
     "cur_env": "E3",
     "cur_asset": "C3",
     "cur_rep": "D3",
     "rec_ids": [
      "R2-45",
      "R2-47",
      "R2-57"
     ],
     "res_people": "C3",
     "res_env": "E3",
     "res_asset": "C3",
     "res_rep": "D3",
     "remarks": "HOLD H2-09, H2-03 (vent tip), H2-15 (hose conductivity). Residual = current pending inerting/return decision."
    },
    {
     "parameter": "Others",
     "deviation": "15. Ignition / Static",
     "cause": "Vapour from the vent, a seal or hose leak reaches the HOU: burner is a continuous ignition source, diesel engine ingests vapour at its air intake; hot exhaust / firebox surfaces; corroded LCP wiring; P-003 motor/LCP Ex rating unknown.",
     "consequences": "Engine overspeed/runaway (no longer controlled by fuel), ignition of cloud, flash fire at the unit.",
     "safeguards": "1. Emergency air shut-off valve (hardware) - NOT CREDITED, does not respond to ESD on either LCP, manual only; automatic overspeed actuation not stated. 2. ESD button (hardware) - NOT CREDITED. 3. Gas detection - none shown. 4. Separation distance / hazardous area drawing - not provided.",
     "cur_people": "C4",
     "cur_env": "E4",
     "cur_asset": "D4",
     "cur_rep": "D4",
     "rec_ids": [
      "R2-05",
      "R2-28",
      "R2-62",
      "R2-44"
     ],
     "res_people": "C3",
     "res_env": "E3",
     "res_asset": "D3",
     "res_rep": "D3",
     "remarks": "Emergency air shut-off SAFETY CRITICAL. Residual limited to one step on challenge and conditional on R2-28 having executive action and R2-62 fitted; the release itself (dev 7, second row) remains at current risk. H2-18 (layout, Ex rating, overspeed trip, intake location)."
    },
    {
     "parameter": "Others",
     "deviation": "16. Drainage",
     "cause": "Draining the N4 drop leg ('LOCAL DRAIN', no destination), pump 3/4\" drains, hoses and coil at end of batch while hot; drains left cracked open or uncapped.",
     "consequences": "Hot crude/oily water to grade at pump and under fired equipment; burns; spill.",
     "safeguards": "1. Single drain valves, no caps, destination 'local' (procedural).",
     "cur_people": "E5",
     "cur_env": "E5",
     "cur_asset": "NA",
     "cur_rep": "F5",
     "rec_ids": [
      "R2-49",
      "R2-34"
     ],
     "res_people": "E3",
     "res_env": "E3",
     "res_asset": "NA",
     "res_rep": "F3",
     "remarks": "H2-21 (drain destinations, containment), H2-28."
    },
    {
     "parameter": "Others",
     "deviation": "17. Maintenance",
     "cause": "Connecting/disconnecting hoses and chiksan between diesel and crude service, between campaigns and modes.",
     "consequences": "Residual hot crude released at a broken connection; wrong hose reconnected (heater bypassed).",
     "safeguards": "1. Manual valves, no bleeds on hose sections (procedural).",
     "cur_people": "D4",
     "cur_env": "E4",
     "cur_asset": "E4",
     "cur_rep": "F4",
     "rec_ids": [
      "R2-36",
      "R2-56"
     ],
     "res_people": "D3",
     "res_env": "E3",
     "res_asset": "E3",
     "res_rep": "F3",
     "remarks": "Hose burst in service is ranked under 6 (third row). H2-28 (return to diesel service)."
    },
    {
     "parameter": "Others",
     "deviation": "17. Maintenance",
     "cause": "Work on P-003 seal or suction strainer. Tank side has two 2\"-150# block valves (at N4 / TP-07 and near the pump) with the 4\" leg LOCAL DRAIN between them as bleed; the HOU side (check valve + 2\"-150# valve on 8093-H) and the minimum-flow side (check valve + valve on 8094-H) are single valve plus check with no bleed. No standby pump; tag conflict (symbol L028-21-P-003, data box L028-68-P-003) and line number conflict (8093-H on 041, 8048-H on 062).",
     "consequences": "Hot crude release through a passing discharge-side valve onto the technician; wrong equipment isolated.",
     "safeguards": "1. Double block and bleed available on suction side (procedural). 2. 3/4\" drains for zero-energy check (procedural). 3. Single isolation plus check on discharge and minimum-flow sides.",
     "cur_people": "D4",
     "cur_env": "F4",
     "cur_asset": "NA",
     "cur_rep": "NA",
     "rec_ids": [
      "R2-56",
      "R2-53"
     ],
     "res_people": "D3",
     "res_env": "F3",
     "res_asset": "NA",
     "res_rep": "NA",
     "remarks": "Isolation description corrected on Mechanical challenge (verified on 041). H2-22."
    },
    {
     "parameter": "Others",
     "deviation": "17. Maintenance",
     "cause": "Panel refurbishment and field rewiring of low-flow switch, flame reset, ESD and switches: wiring errors or trips left disconnected/bypassed after work.",
     "consequences": "Trips believed restored do not act on burner fuel - heater scenarios proceed unprotected.",
     "safeguards": "1. None formal - no return-to-service test requirement stated.",
     "cur_people": "C3",
     "cur_env": "E3",
     "cur_asset": "D3",
     "cur_rep": "D3",
     "rec_ids": [
      "R2-08"
     ],
     "res_people": "C2",
     "res_env": "E2",
     "res_asset": "D2",
     "res_rep": "D2",
     "remarks": "Controls the validity of every residual ranking that credits a restored HOU trip."
    },
    {
     "parameter": "Others",
     "deviation": "18. Corrosion / Erosion",
     "cause": "Heater coil condition unknown (no thickness or pressure test record; design pressure, temperature and material unknown); service change from diesel to crude with possible water, salts and sand; coke/scale; extensive corrosion already found inside burner LCP.",
     "consequences": "Coil leak into firebox - heater fire; loss of protection through corroded terminals (see 12).",
     "safeguards": "1. Coil inspection record (hardware) - NOT CREDITED, none. 2. ST-017 upstream when not bypassed (hardware) - mesh unknown.",
     "cur_people": "C4",
     "cur_env": "E4",
     "cur_asset": "D4",
     "cur_rep": "D4",
     "rec_ids": [
      "R2-38",
      "R2-08"
     ],
     "res_people": "C3",
     "res_env": "E3",
     "res_asset": "D3",
     "res_rep": "D3",
     "remarks": "Residual limited to one step on challenge: one test does not control in-service fouling, coking or erosion, and the test pressure cannot be set without coil data - HOLD H2-07."
    },
    {
     "parameter": "Others",
     "deviation": "18. Corrosion / Erosion",
     "cause": "P-003 mechanical seal or casing joint leak in normal running: ex-stock pump with aged elastomers, seal type unknown, hot volatile crude (75-80 degC per 062 Note 5) near bubble point, sand.",
     "consequences": "Hot crude spray or pool at the pump beside V-312, with motor and LCP of unknown Ex rating; fire under V-312 with operator at the pump LCP.",
     "safeguards": "1. None evidenced - no seal specification, no drip containment, no leak detection.",
     "cur_people": "C4",
     "cur_env": "E4",
     "cur_asset": "D4",
     "cur_rep": "D4",
     "rec_ids": [
      "R2-39",
      "R2-18",
      "R2-49",
      "R2-44"
     ],
     "res_people": "C3",
     "res_env": "E3",
     "res_asset": "D3",
     "res_rep": "D3",
     "remarks": "Added on Mechanical challenge. Residual valid only when the new seal is confirmed suitable for the service - HOLD H2-08. Seal failure caused by cavitation / dead-head is under dev 1."
    },
    {
     "parameter": "Others",
     "deviation": "19. Any Other Safety Issue",
     "cause": "Long recirculation treated like the old diesel job: HOU and V-312 left unattended or run at night with non-functional work lights and no remote indication of level, temperature or pressure.",
     "consequences": "Any deviation above (flame-out, over-temperature, vent carry-over, low level) develops with nobody present and no working trip.",
     "safeguards": "1. None - HOU protections defective; work light / toolbox light switches non-functional.",
     "cur_people": "C4",
     "cur_env": "D4",
     "cur_asset": "D4",
     "cur_rep": "D4",
     "rec_ids": [
      "R2-12",
      "R2-50"
     ],
     "res_people": "C3",
     "res_env": "D3",
     "res_asset": "D3",
     "res_rep": "D3",
     "remarks": "H2-20 (manning, night operation)."
    },
    {
     "parameter": "Others",
     "deviation": "19. Any Other Safety Issue",
     "cause": "Volatile crude replaces diesel in a unit, layout and emergency arrangement set up for diesel: operators stand at burner/engine panels, pump LCP and tank gauges inside the potential vapour zone; no hazardous area, F&G, fire-fighting or escape information; fire under V-312 holding hot crude with no PSV.",
     "consequences": "A leak that was a nuisance on diesel becomes a fire on crude; fire exposure of V-312 with only the 2\" vent; escape route may pass vent or heater.",
     "safeguards": "1. None demonstrated on any document provided.",
     "cur_people": "C3",
     "cur_env": "D3",
     "cur_asset": "C3",
     "cur_rep": "D3",
     "rec_ids": [
      "R2-44",
      "R2-51"
     ],
     "res_people": "C3",
     "res_env": "D3",
     "res_asset": "C3",
     "res_rep": "D3",
     "remarks": "HOLD H2-18, H2-02. Residual = current until area classification and fire-case relief (Node 1) are resolved."
    }
   ],
   "recommendations": [
    {
     "id": "R2-01",
     "text": "SAFETY CRITICAL: replace the damaged HOU heater low-flow switch and rewire it, confirm it senses flow in the path used with P-001 bypassed (downstream of the BV-001 entry), and prove by witnessed test that it shuts off burner fuel at the set point issued from R2-60; no firing on crude before the signed test record exists.",
     "responsibility": "Maintenance",
     "timing": "Before start-up"
    },
    {
     "id": "R2-02",
     "text": "SAFETY CRITICAL: replace the defective HOU Murphy high-temperature switch/gauge, confirm that it senses heater outlet temperature, and prove by witnessed test that it trips burner fuel at the set point issued by Process Engineering.",
     "responsibility": "Maintenance",
     "timing": "Before start-up"
    },
    {
     "id": "R2-03",
     "text": "SAFETY CRITICAL: replace the defective HOU Murphy low-pressure switch/gauge, confirm what it senses, and prove by test that it trips the burner at the set point issued by Process Engineering (if no usable trip point exists in recirculation mode, record that loss of feed is covered by R2-54 only).",
     "responsibility": "Maintenance",
     "timing": "Before start-up"
    },
    {
     "id": "R2-04",
     "text": "SAFETY CRITICAL: replace the destroyed ESD push button on the burner LCP and prove by witnessed test that it shuts burner fuel and closes the engine air shut-off valve.",
     "responsibility": "Maintenance",
     "timing": "Before start-up"
    },
    {
     "id": "R2-05",
     "text": "SAFETY CRITICAL: rectify the emergency air shut-off valve so that it closes on the ESD signal from both the burner LCP and the engine LCP, and record a witnessed closure test from each panel.",
     "responsibility": "Maintenance",
     "timing": "Before start-up"
    },
    {
     "id": "R2-06",
     "text": "SAFETY CRITICAL: replace the damaged flame reset button with complete field rewiring and function-test the burner reset/relight sequence.",
     "responsibility": "Maintenance",
     "timing": "Before start-up"
    },
    {
     "id": "R2-07",
     "text": "SAFETY CRITICAL: replace the non-functional alarm bypass switch and prove that every alarm and trip is live with the switch in the normal position.",
     "responsibility": "Maintenance",
     "timing": "Before start-up"
    },
    {
     "id": "R2-08",
     "text": "SAFETY CRITICAL: refurbish the corroded burner LCP internals (components, terminals, cabling) and loop-test every trip from sensor to burner fuel shut-off, witnessed by Operations, with a signed return-to-service sheet.",
     "responsibility": "Maintenance",
     "timing": "Before start-up"
    },
    {
     "id": "R2-09",
     "text": "SAFETY CRITICAL (until the function of each regulator and the P-002 relief valve are confirmed): replace both malfunctioning HOU speed regulators and carry out a full functional check of each controlled drive.",
     "responsibility": "Maintenance",
     "timing": "Before start-up"
    },
    {
     "id": "R2-10",
     "text": "Replace the non-functional air pressure and charge pressure gauges, the engine LCP air pressure gauge and the defective status lamps (charging, low oil pressure, coolant overheat, glow plug).",
     "responsibility": "Maintenance",
     "timing": "Before start-up"
    },
    {
     "id": "R2-11",
     "text": "Calibrate the HOU temperature and pressure gauges and the new TI-527 and PI-551, with certificates, before the trial.",
     "responsibility": "Maintenance",
     "timing": "Before start-up"
    },
    {
     "id": "R2-12",
     "text": "Replace the non-functional work light and toolbox light switches on the engine LCP.",
     "responsibility": "Maintenance",
     "timing": "Before start-up"
    },
    {
     "id": "R2-13",
     "text": "Inspect, flush the common bridle of, and function-test LSHH-1004, LSLL-1004, LT-1004, LG-1004, TT/TIA-1003 and PG-1004 on V-312, and issue the test record (no inspection sheet exists).",
     "responsibility": "Maintenance",
     "timing": "Before start-up"
    },
    {
     "id": "R2-14",
     "text": "Connect LSLL-1004 / PSD-231 to trip burner fuel and stop P-003 through a hard-wired trip input on the P-003 starter (with run-status contact), with the trip level set from the R2-17 result and N4 elevation (do not reuse 300 mm by default), and function-test end to end.",
     "responsibility": "Instrumentation",
     "timing": "Before start-up"
    },
    {
     "id": "R2-15",
     "text": "Provide a hard-wired trip of burner fuel and of P-002 on P-003 not running, function-tested.",
     "responsibility": "Instrumentation",
     "timing": "Before start-up"
    },
    {
     "id": "R2-16",
     "text": "Install a restriction orifice sized for P-003 minimum continuous flow in 2\"-PR-B013-8094-H, with its manual valve locked open and shown so on the P&ID.",
     "responsibility": "Process Engineering",
     "timing": "Before start-up"
    },
    {
     "id": "R2-17",
     "text": "Issue an NPSH and suction line sizing calculation for P-003 at maximum crude temperature and minimum V-312 level using the actual N4 elevation, pump NPSHr and nozzle sizes (reducer eccentric, flat side up), and state the minimum operating / trip level and the usable batch volume between maximum pre-heat level and the trip.",
     "responsibility": "Process Engineering",
     "timing": "Before start-up"
    },
    {
     "id": "R2-18",
     "text": "Obtain the P-003 data sheet and curve (rated point, shut-off head, minimum flow, actual nozzle sizes, casing rating, seal type, maximum temperature, motor power and Ex certificate) and confirm shut-off pressure is below the lowest-rated component.",
     "responsibility": "Mechanical/Integrity",
     "timing": "Before start-up"
    },
    {
     "id": "R2-19",
     "text": "Complete an HP/LP interface review of every low-pressure side of P-002 and of TP-05 against the maximum flowline, P-002 discharge and 5037-X pressures (2\" at TP-11 and 8097-H, BTV-002/003 manifold and hose, 3\" DF line, 8093/8048-H, heater coil, diesel supply, hoses, V-312), and specify the protection to be installed.",
     "responsibility": "Process Engineering",
     "timing": "Before start-up"
    },
    {
     "id": "R2-20",
     "text": "Install a check valve on 2\"-PR-B013-8097-H at TP-11B.",
     "responsibility": "Process Engineering",
     "timing": "Before start-up"
    },
    {
     "id": "R2-21",
     "text": "State in the flushing procedure that the 2\"-150# return valve at TP-11 is closed and locked before any injection valve is opened, and injection / header valves are closed before P-002 is stopped.",
     "responsibility": "Operations",
     "timing": "Before start-up"
    },
    {
     "id": "R2-22",
     "text": "Positively isolate (spade or remove spool) the diesel supply at the 3\" valve at TP-10A for the crude campaign and enter it on the isolation register, once the end-of-batch displacement fluid is named under H2-28.",
     "responsibility": "Operations",
     "timing": "Before start-up"
    },
    {
     "id": "R2-23",
     "text": "Positively isolate the branch to the filter pot / pump P-001 (including the P-001 discharge connection to the heater) and disconnect the second hose to BTV-002/003 for the crude campaign, recorded on the isolation register.",
     "responsibility": "Operations",
     "timing": "Before start-up"
    },
    {
     "id": "R2-24",
     "text": "Confirm the duty of 2\"-PR-D013-5037-X (LCV-1005, recycle/PSV) and 3\"-PR-B013-5094-X during the campaign and, where confirmed not a relief path, lock their isolation valves closed on the lock register.",
     "responsibility": "Operations",
     "timing": "Before start-up"
    },
    {
     "id": "R2-25",
     "text": "Confirm the existence, set pressure, test date and discharge destination of the heater coil relief valve and the P-002 discharge relief valve (P-002 relief set at or below the lowest-rated item downstream: chiksan, 2\"-DF/HD-D013 header, flowlines), and report any that is missing for installation before firing.",
     "responsibility": "Mechanical/Integrity",
     "timing": "Before start-up"
    },
    {
     "id": "R2-26",
     "text": "Include the Node 2 cases (gas evolution at maximum heater duty, heat input with vent restricted, live feed admitted to the hot tank, reverse flow from flowlines) in the V-312 relief and vent sizing calculation raised in Node 1.",
     "responsibility": "Process Engineering",
     "timing": "Before start-up"
    },
    {
     "id": "R2-27",
     "text": "Complete the HOLD 1 dispersion calculation for stabilisation gas at the maximum evolution rate, liquid carry-over and the shared open drain tank / V-001 vent, with the HOU burner, engine air intake and manned positions as receptors, and fix vent height and location from it.",
     "responsibility": "HSE",
     "timing": "Before start-up"
    },
    {
     "id": "R2-28",
     "text": "Provide gas detection at the HOU burner and engine air intake with alarm at the manned point and executive action (burner fuel shut-off, engine air shut-off, P-003 stop).",
     "responsibility": "Instrumentation",
     "timing": "Before start-up"
    },
    {
     "id": "R2-29",
     "text": "Install an independent high-high temperature trip with high alarm on the heater outlet at TP-11A/B, upstream of the mode valves, hard-wired to burner fuel shut-off and function-tested.",
     "responsibility": "Instrumentation",
     "timing": "Before start-up"
    },
    {
     "id": "R2-30",
     "text": "Issue the maximum heater outlet temperature, V-312 bulk temperature and heat-up rate / burner duty during stabilisation, checked against water content and the design temperatures of V-312, B013 piping, hoses and the P-003 seal.",
     "responsibility": "Process Engineering",
     "timing": "Before start-up"
    },
    {
     "id": "R2-31",
     "text": "Make draw-off of free water from V-312 (by the route defined under R2-61) and from the suction leg, confirmed by sample, a signed hold point before the heater is lit.",
     "responsibility": "Operations",
     "timing": "Before start-up"
    },
    {
     "id": "R2-32",
     "text": "Calculate and issue the maximum pre-heat fill level of V-312 allowing for thermal expansion and foaming.",
     "responsibility": "Process Engineering",
     "timing": "Before start-up"
    },
    {
     "id": "R2-33",
     "text": "Configure LSHH-1004 / PSD-232 as one cause-and-effect entry common to both nodes - trip burner fuel (P-003 keeps circulating) together with the Node 1 fill shutdown - and function-test it.",
     "responsibility": "Instrumentation",
     "timing": "Before start-up"
    },
    {
     "id": "R2-34",
     "text": "Issue the Node 2 operating procedure with a valve-by-valve matrix for recirculation, flushing and change-over (open new route before closing old), Node 1 inlet 3\"-150# valve closed and tagged before light-off unless make-up is specifically designed for, flow proven before light-off, the manual sequence on a P-003 stop (burner off, P-002 stopped, injection valve closed), post-firing circulation, an open path to V-312 after shutdown, the end-of-batch displacement step (per H2-28), a ban on external heating or breaking flanges on a suspected wax plug without a permit, and independent check of each line-up.",
     "responsibility": "Operations",
     "timing": "Before start-up"
    },
    {
     "id": "R2-35",
     "text": "Define the stabilisation end-point test and the minimum temperature permissive for change-over to flushing, as a supervisor-signed hold point.",
     "responsibility": "Process Engineering",
     "timing": "Before start-up"
    },
    {
     "id": "R2-36",
     "text": "Replace the heater feed hose with a certified, pressure-tested metallic flexible hose (conductive, whip-restrained) rated for maximum heater temperature and P-003 shut-off pressure, or with hard pipe incorporating a designed flexible / vibration-isolating element.",
     "responsibility": "Mechanical/Integrity",
     "timing": "Before start-up"
    },
    {
     "id": "R2-37",
     "text": "Inspect and pressure-test the chiksan discharge line and seat-test the 2\",600# check valve on P-002 discharge.",
     "responsibility": "Mechanical/Integrity",
     "timing": "Before start-up"
    },
    {
     "id": "R2-38",
     "text": "Obtain the heater coil design data, thickness-test and pressure-test the coil to its documented test pressure (confirmed to cover P-003 shut-off and the HP/LP case from R2-19), issue the record before crude service, and repeat the thickness check after the first campaign.",
     "responsibility": "Mechanical/Integrity",
     "timing": "Before start-up"
    },
    {
     "id": "R2-39",
     "text": "Strip and inspect ex-stock pump P-003, fit a new mechanical seal and elastomers confirmed suitable for hot volatile crude with solids, fit the coupling guard, and bench-test (bearings, alignment, rotation) before installation.",
     "responsibility": "Maintenance",
     "timing": "Before start-up"
    },
    {
     "id": "R2-40",
     "text": "Pressure test and leak test new lines 8088/8093(8048)/8094/8097-H and tie-ins TP-05, TP-07, TP-10 and TP-11 before hydrocarbons, with records in the pre-start-up review.",
     "responsibility": "Mechanical/Integrity",
     "timing": "Before start-up"
    },
    {
     "id": "R2-41",
     "text": "Provide thermal relief for each heat-traced section of the new Node 2 lines that can be blocked in liquid-full.",
     "responsibility": "Process Engineering",
     "timing": "Before start-up"
    },
    {
     "id": "R2-42",
     "text": "Carry out a flexibility and vibration check at maximum temperature of the new 2\" lines, the existing 3\" feed, heater outlet / TP-11 tee, 8094-H / 8085-H at TP-06A and vent 8095-X, including nozzle loads on P-003, V-312 and the HOU skid and bracing of the 1/2\" PI-551 branch and TI-527 thermowell.",
     "responsibility": "Mechanical/Integrity",
     "timing": "Before start-up"
    },
    {
     "id": "R2-43",
     "text": "Fit personnel protection (guards or insulation) and hot-surface signage on uninsulated hot items within reach, including the V-312 shell, level bridle and LG-1004, the existing N6 header and vent line 8095-X.",
     "responsibility": "Mechanical/Integrity",
     "timing": "Before start-up"
    },
    {
     "id": "R2-44",
     "text": "Issue a hazardous area classification sketch for the vent, V-312, P-003 and the HOU on crude service and verify against it the Ex suitability of the P-003 motor, LCP and HOU panels and the HOU engine exhaust (spark arrestor) and exhaust / firebox surface temperatures.",
     "responsibility": "HSE",
     "timing": "Before start-up"
    },
    {
     "id": "R2-45",
     "text": "Bond and earth the hoses, HOU skid, P-003 and new spools and record a continuity test.",
     "responsibility": "Maintenance",
     "timing": "Before start-up"
    },
    {
     "id": "R2-46",
     "text": "Provide one campaign ESD, initiated from either HOU LCP and from a remote station at a safe location, that closes burner fuel, closes the engine air shut-off valve, stops P-003 and P-002 and initiates the Node 1 source shutdown, with each output proven by witnessed test.",
     "responsibility": "Instrumentation",
     "timing": "Before start-up"
    },
    {
     "id": "R2-47",
     "text": "Decide and document the inerting philosophy (nitrogen purge/blanket or justified open-vent operation) for V-312 during pump-down and cool-down, including a replacement purge point for N4.",
     "responsibility": "Process Engineering",
     "timing": "Before start-up"
    },
    {
     "id": "R2-48",
     "text": "Provide a cooled, double-valved, bonded sample point on the pump discharge.",
     "responsibility": "Process Engineering",
     "timing": "Before start-up"
    },
    {
     "id": "R2-49",
     "text": "Route the suction-leg local drain and pump drains to a closed or contained destination, provide a drip tray under P-003, and fit caps/plugs on all Node 2 drain valves.",
     "responsibility": "Mechanical/Integrity",
     "timing": "Before start-up"
    },
    {
     "id": "R2-50",
     "text": "Issue the manning rule for the campaign: minimum two persons while firing (one at the HOU panel, one at V-312 / P-003 LCP, in radio contact) plus one at the wellhead in flushing mode; no unattended firing; daylight only for a stated number of first batches and thereafter only with R2-12 lighting and lighting at LG-1004 and the vent in place; fixed-interval log of level, TIA-1003, PG-1004/PI-550, TI-527 and PI-551 (crew number to be confirmed under H2-20).",
     "responsibility": "Operations",
     "timing": "Before start-up"
    },
    {
     "id": "R2-51",
     "text": "Issue and drill an emergency response plan for heater fire, vent fire and tank froth-over, stating escape routes and muster point clear of the vent plume and HOU, wind indication (windsock), the means of raising the alarm, and foam fire-fighting equipment deployed at the HOU.",
     "responsibility": "HSE",
     "timing": "Before start-up"
    },
    {
     "id": "R2-52",
     "text": "Obtain the HOU vendor P&ID and cause-and-effect (flame detection, purge, fuel shut-off, ESD outputs, location of each switch relative to BV-001, what each switch and regulator senses, controls and trips) and review it for crude service with P-001 bypassed.",
     "responsibility": "Instrumentation",
     "timing": "Before start-up"
    },
    {
     "id": "R2-53",
     "text": "Correct the P&IDs: P-003 tag (L028-21 vs L028-68), line number 8093-H vs 8048-H, the 'FROM HOU BOOSTER PUMP [H-001]' connector label, and tag all new valves.",
     "responsibility": "Process Engineering",
     "timing": "Before start-up"
    },
    {
     "id": "R2-54",
     "text": "Install a flow transmitter with local indication on the heater inlet downstream of TP-10B with a hard-wired low-low flow trip of burner fuel, independent of the existing HOU switch, set from the heater minimum coil flow and function-tested.",
     "responsibility": "Instrumentation",
     "timing": "Before start-up"
    },
    {
     "id": "R2-55",
     "text": "Define how P-003 delivery is balanced against P-002 demand in flushing mode from the two pump curves.",
     "responsibility": "Process Engineering",
     "timing": "Before start-up"
    },
    {
     "id": "R2-56",
     "text": "Issue task procedures under permit for hose connection changes and for P-003 / suction strainer intervention (burner off, cooled, drained; both suction valves closed with the leg drain proven; discharge and minimum-flow sides spaded).",
     "responsibility": "Maintenance",
     "timing": "Before start-up"
    },
    {
     "id": "R2-57",
     "text": "Evaluate returning the hot stream below liquid level (dip pipe or alternative nozzle) instead of through top nozzle N6.",
     "responsibility": "Process Engineering",
     "timing": "Before start-up"
    },
    {
     "id": "R2-58",
     "text": "Lock closed and tag BV-358, BV-359 and the 2\" valve at N2 for the campaign, entered in the lock register, unless one is named as the water draw-off route under R2-61.",
     "responsibility": "Operations",
     "timing": "Before start-up"
    },
    {
     "id": "R2-59",
     "text": "Calculate vapour fraction and film temperature in the heater coil and 8097-H at the intended outlet temperature and pressure, and specify the minimum coil outlet pressure and the device that holds it (restriction or back-pressure valve at the V-312 end of 8097-H), checked against the relief cases.",
     "responsibility": "Process Engineering",
     "timing": "Before start-up"
    },
    {
     "id": "R2-60",
     "text": "Issue the system curve for P-003 through hose, coil (vendor pressure drop) and 8097-H to N6 against the P-003 curve and the heater minimum coil flow, and issue the low-flow trip set point from it.",
     "responsibility": "Process Engineering",
     "timing": "Before start-up"
    },
    {
     "id": "R2-61",
     "text": "Name the water draw-off nozzle, route, destination and sample point for V-312 and show them on sheet 041.",
     "responsibility": "Process Engineering",
     "timing": "Before start-up"
    },
    {
     "id": "R2-62",
     "text": "Fit and test an automatic overspeed-actuated air intake shut-off on the HOU engine.",
     "responsibility": "Maintenance",
     "timing": "Before start-up"
    },
    {
     "id": "R2-63",
     "text": "Provide a liquid knock-out / catch on the V-312 vent or relocate the discharge clear of manned positions in line with the R2-27 result, and mark an exclusion zone under the vent during heating.",
     "responsibility": "Process Engineering",
     "timing": "Before start-up"
    },
    {
     "id": "R2-64",
     "text": "Install a remotely operable, fire-safe, fail-closed valve at the V-312 outlet N4 (TP-07), closed by the campaign ESD of R2-46.",
     "responsibility": "Instrumentation",
     "timing": "Before start-up"
    },
    {
     "id": "R2-65",
     "text": "Evaluate stabilising V-312 on the LAM-16 flare via N11 (6\"-VF-D013-6490-X) in place of the cold vent that 041 Note 5 currently requires, and issue the decision before any heating on crude (common action with Node 1).",
     "responsibility": "Process Engineering",
     "timing": "Before start-up"
    },
    {
     "id": "R2-66",
     "text": "Evaluate taking P-003 suction from a bottom nozzle of V-312 instead of N4.",
     "responsibility": "Process Engineering",
     "timing": "Before start-up"
    },
    {
     "id": "R2-67",
     "text": "Add a high alarm on TIA-1003 (tank bulk temperature, froth-over warning) annunciated at the manned position.",
     "responsibility": "Instrumentation",
     "timing": "Before start-up"
    },
    {
     "id": "R2-68",
     "text": "Electrically lock off and tag the HOU 'Centrifugal On/Off' switch / P-001 drive for the crude campaign after confirming that no burner permissive depends on it.",
     "responsibility": "Maintenance",
     "timing": "Before start-up"
    }
   ],
   "parking_lot": [
    {
     "id": "H2-01",
     "question": "Confirmed heater outlet temperature, target V-312 bulk temperature, heating rate / heater duty (062 Note 5 gives 75-80 degC only as a note). Is outlet temperature controlled automatically or by manual throttle?",
     "addressed_to": "Process Engineering",
     "affects": "7 High Temperature, 5, 6, 9, trip set points (R2-02, R2-29, R2-30)",
     "interim_basis": "75-80 degC quoted 'per P&ID note'; ranked assuming manual control with no working limit."
    },
    {
     "id": "H2-02",
     "question": "V-312 design pressure, design temperature, vacuum rating; will a PSV be provided (none shown on 041)?",
     "addressed_to": "Process Engineering",
     "affects": "5 High Pressure, 6 Low Pressure, 19",
     "interim_basis": "No relief credited; vacuum and design temperature treated as unproven."
    },
    {
     "id": "H2-03",
     "question": "Vent 2\"-VF-B013-8095-X: capacity, final height/location (HOLD 1), dispersion result, device at vent tip, low-point drainage, and position of the shared open drain tank / V-001 vent valve (8096-X) during heating.",
     "addressed_to": "HSE",
     "affects": "7 (gas evolution), 5, 9, 15",
     "interim_basis": "'Safe location' not credited; cloud assumed able to reach HOU."
    },
    {
     "id": "H2-04",
     "question": "Flow rate / circulation rate, batch volume and V-312 working capacity (awaited from Engineering).",
     "addressed_to": "Process Engineering",
     "affects": "9 High Level, 10 Low Level, 1, 2, vent load",
     "interim_basis": "Printed settings HH 2200 / H 2000 / L 400 / LL 300 mm only; no fill limit assumed."
    },
    {
     "id": "H2-05",
     "question": "Water cut, sand content, wax appearance temperature and pour point of the crude (awaited).",
     "addressed_to": "Client (Dragon Oil)",
     "affects": "7, 8, 11, 18",
     "interim_basis": "Free water and sand treated as credible; wax plugging treated as credible."
    },
    {
     "id": "H2-06",
     "question": "Crude GOR / vapour pressure versus temperature / flash point, expected gas evolved per batch, and the criterion and test for 'stabilised'.",
     "addressed_to": "Process Engineering",
     "affects": "7, 4, 6, 11, 14, vent sizing",
     "interim_basis": "Crude treated as live and above flash point when heated."
    },
    {
     "id": "H2-07",
     "question": "HOU items not in the condition report: BMS/purge logic, flame detection, fuel type and shut-off valves, coil design pressure/temperature/material and condition, coil PSV, fail action on air loss.",
     "addressed_to": "Client (Dragon Oil) / HOU vendor",
     "affects": "1, 5, 8, 12, 13, 18",
     "interim_basis": "None of these credited; listed switches treated as the only intended trips."
    },
    {
     "id": "H2-08",
     "question": "P-003 data sheet: which of 25/20/13 m3/h applies, shut-off head, NPSHr, minimum flow, actual suction / discharge nozzle sizes of the pump in stock (041 draws 2\"x1.5\" and 2\"x1\" reducers), casing rating, seal type, maximum temperature, motor power ('XX kW') and Ex certificate; explanation of 6 barg against 34 m; correct tag.",
     "addressed_to": "Mechanical/Integrity",
     "affects": "1, 2, 5, 17, 18",
     "interim_basis": "Data box values only; no credit for inherent pump design or seal."
    },
    {
     "id": "H2-09",
     "question": "Elevation and internals of nozzle N4 (labelled nitrogen connection) used as pump suction, elevations of N4 and N13 relative to the L 400 / LL 300 mm settings, purpose of the 1000 mm 4\" leg, and whether nitrogen is still available for V-312.",
     "addressed_to": "Process Engineering",
     "affects": "1 (NPSH), 6, 10, 11, 15",
     "interim_basis": "N4 elevation unknown (drawing not to scale); LL trip treated as possibly below N4; no inerting assumed."
    },
    {
     "id": "H2-10",
     "question": "Minimum-flow line 8094-H: is a restriction intended, what is the normal position of its manual valve (drawn filled)?",
     "addressed_to": "Process Engineering",
     "affects": "1 (deadhead, recycle split), 2",
     "interim_basis": "Treated as manually set, unrestricted line."
    },
    {
     "id": "H2-11",
     "question": "PSD-231 / PSD-232: present executive actions (and whether they cause shutdowns elsewhere once V-312 is dedicated), logic solver, last test; as-found condition of all V-312 instruments; type of LSHH-1004 (float, displacer, other) and suitability for foaming hot crude; where LT-1004 and TIA-1003 are displayed/alarmed and whether that place is manned; meaning of the label 'HOT INLET/OUTLET' at N7B on 041 and whether the level bridle shares a nozzle with any hot connection.",
     "addressed_to": "Instrumentation",
     "affects": "9, 10, 7",
     "interim_basis": "All V-312 trips and alarms NOT CREDITED."
    },
    {
     "id": "H2-12",
     "question": "P-002 capacity, maximum discharge pressure and own PSV (set, discharge) against the D013 flowline rating and the flowline PSHH settings; status of the flowline PSHH/PSLL pilots; condition of the 2\",600# check valve; maximum pressure of the flowlines 087/089/090/092/093/094-X and of 6079-H (062 shows single small-bore valves and no check valve identified at the injection points).",
     "addressed_to": "Client (Dragon Oil)",
     "affects": "3 Reverse Flow, 5, 2",
     "interim_basis": "Flowline side assumed to exceed Class 150; single check valve and pilots not credited."
    },
    {
     "id": "H2-13",
     "question": "Intended valve line-up for each mode and for change-over; is the return to V-312 kept partly open in flushing; which wells are flushed (062 shows 120/134/136/137, trial well is 192B); the 062 Node 2 highlight stops at TP-11 - confirm P-002 to flowlines is in scope.",
     "addressed_to": "Operations",
     "affects": "4, 2, 3, 12",
     "interim_basis": "Studied to the flowlines shown on 062 per node definition."
    },
    {
     "id": "H2-14",
     "question": "What does 'FROM DIESEL SUPPLY' at TP-10A feed, will it be spaded, how is P-001 and the filter pot isolated, what does the 'Centrifugal On/Off' switch drive, and what is the purpose/normal position of the hose route to BTV-002/003?",
     "addressed_to": "Operations",
     "affects": "4 Mis-directed Flow, 3",
     "interim_basis": "Diesel line assumed to feed burner/engine fuel; switch assumed able to start P-001; single valve as procedural only."
    },
    {
     "id": "H2-15",
     "question": "Hose and chiksan specifications: pressure/temperature rating, crude compatibility, conductivity, age and last test.",
     "addressed_to": "Mechanical/Integrity",
     "affects": "6 (hose burst), 5, 15, 17",
     "interim_basis": "No certification - hoses treated as weakest containment."
    },
    {
     "id": "H2-16",
     "question": "Status during the campaign of other V-312 connections relying on manual valves (client answer 13): LCV-1005 / 5037-X recycle-PSV line (and the maximum pressure in 5037-X), 5094-X, pump PSV lines to N9/N12, V-001 pump discharge 7917; do any provide a relief path for running equipment?",
     "addressed_to": "Operations",
     "affects": "4, 5 (TP-05), 9",
     "interim_basis": "Manual valves as procedural only; no valve closed on a possible relief path; 5037-X assumed able to exceed Class 150."
    },
    {
     "id": "H2-17",
     "question": "Heat tracing on 8088/8093/8094/8097-H: confirmed installed, type, set point, monitoring; are any traced sections blockable?",
     "addressed_to": "Process Engineering",
     "affects": "5 (thermal expansion), 8",
     "interim_basis": "Client answer 8 names only 8083/8085/8086/8087; tracing on Node 2 lines not credited."
    },
    {
     "id": "H2-18",
     "question": "Fixed F&G coverage and platform ESD link to HOU / P-003; hazardous area classification; Ex rating of P-003 motor, LCP and HOU panels; does the existing emergency air shut-off close automatically on engine overspeed; where is the engine air intake relative to the vent; layout distances vent - HOU - pump; fire-fighting and escape routes.",
     "addressed_to": "HSE",
     "affects": "7, 12, 15, 19",
     "interim_basis": "No detection, no automatic shutdown, no overspeed protection, no separation credited."
    },
    {
     "id": "H2-19",
     "question": "What does 7 barg represent (CITHP, separator operating pressure or both) and what maximum pressure can other sources impose on V-312 while Node 2 is recirculating?",
     "addressed_to": "Client (Dragon Oil)",
     "affects": "5 High Pressure (V-312), Node 1 interface",
     "interim_basis": "7 barg used as stated source pressure only; maximum unconfirmed."
    },
    {
     "id": "H2-20",
     "question": "Minimum manning per phase, operator positions, communication, and whether night operation is intended.",
     "addressed_to": "Operations",
     "affects": "19, R2-50, People severity ceiling",
     "interim_basis": "1-4 persons assumed in the area (People C ceiling)."
    },
    {
     "id": "H2-21",
     "question": "Destinations of the N4 leg 'LOCAL DRAIN', pump and line drains; spill containment around P-003, HOU and vent fall-out area.",
     "addressed_to": "Mechanical/Integrity",
     "affects": "16 Drainage, 9, environment ranking",
     "interim_basis": "Drains assumed to grade; no containment credited."
    },
    {
     "id": "H2-22",
     "question": "Drawing clean-up: P-003 tag L028-21 vs L028-68; discharge 8093-H (041) vs 8048-H (062); connector 'FROM HOU BOOSTER PUMP [L028-68-H-001]'; unnumbered new valves.",
     "addressed_to": "Process Engineering",
     "affects": "17, 4, isolation registers",
     "interim_basis": "Worksheet cites tags as drawn with the conflict noted."
    },
    {
     "id": "H2-23",
     "question": "Mesh of ST-017 and of the P-003 suction strainer against P-003 and heater coil requirements (ST-017 design data not available).",
     "addressed_to": "Mechanical/Integrity",
     "affects": "1, 11, 18",
     "interim_basis": "Fines assumed to reach pump and coil."
    },
    {
     "id": "H2-24",
     "question": "B013 class pressure-temperature limits and meaning of line suffixes; is a flexibility/support design available for the new 2\" lines?",
     "addressed_to": "Mechanical/Integrity",
     "affects": "5, 7 (thermal growth)",
     "interim_basis": "150# taken from valve callouts only."
    },
    {
     "id": "H2-25",
     "question": "Pressure testing, flushing, leak test and commissioning plan for Node 2 lines and tie-ins; MOC reference and pre-start-up safety review.",
     "addressed_to": "Client (Dragon Oil)",
     "affects": "12 Start-up / Shutdown",
     "interim_basis": "No test assumed until records are produced."
    },
    {
     "id": "H2-26",
     "question": "Are V-312, its level bridle, LG-1004 and the existing connected piping (N6 header, vent 8095-X) insulated or guarded? What are the type and temperature rating of the LG-1004 gauge glass, and does it have excess-flow ball checks?",
     "addressed_to": "Mechanical/Integrity",
     "affects": "7 High Temperature (hot surfaces, gauge glass)",
     "interim_basis": "Not insulated and gauge glass not rated for hot service assumed."
    },
    {
     "id": "H2-27",
     "question": "Which nozzle and route is used to draw free water from V-312 and where does it go (the N4 leg drain cannot remove a heel below N4; bottom outlets are the NC BV-358 / BV-359 routes)?",
     "addressed_to": "Process Engineering",
     "affects": "11 Composition, 7 (froth-over), R2-31, R2-58",
     "interim_basis": "No draw-off route; water heel assumed to remain under the hot return."
    },
    {
     "id": "H2-28",
     "question": "How are the heater coil, hoses, P-003 and the new 2\" lines emptied or displaced at the end of each batch and at the end of the campaign (with what fluid, to where), and how is the unit returned to diesel service?",
     "addressed_to": "Operations",
     "affects": "8 Low Temperature, 16, 17, R2-22, R2-34",
     "interim_basis": "No displacement method; crude assumed left to cool in coil and hoses."
    },
    {
     "id": "H2-29",
     "question": "Where do flush returns from the flushed well go, and do they come back to V-312 or V-301 during the campaign (031 Note 2; the well 120/137 manifold line 6\"-PR-B013-6698-X enters the V-312 inlet header at BV-352)?",
     "addressed_to": "Client (Dragon Oil)",
     "affects": "4 (mode change-over), 11, 9",
     "interim_basis": "Returns not routed to V-312; manifold inlets at BV-352 closed."
    },
    {
     "id": "H2-30",
     "question": "Is make-up from V-301 / V-100 permitted while V-312 is hot or the heater is firing? What is the sequence of fill, stabilise, flush and refill?",
     "addressed_to": "Operations",
     "affects": "5 (V-312 gas evolution), 9 High Level",
     "interim_basis": "Hot make-up treated as credible and not designed for."
    },
    {
     "id": "H2-31",
     "question": "HOU instrument functions: where are the low-flow switch, low-pressure switch and any P-001 run permissive located relative to the BV-001 entry; does each trip burner fuel or only indicate; can the burner fire with P-001 stopped without using the alarm bypass; what does each Murphy switch-gauge sense (heater outlet, engine coolant, engine oil, P-001 discharge); what does each of the two speed regulators control and does burner firing depend on either; does ESD shut burner fuel as well as the air shut-off; is a usable low-pressure trip point available in recirculation mode?",
     "addressed_to": "Instrumentation",
     "affects": "1, 2, 5, 6, 7, 12, 15",
     "interim_basis": "Each device treated as possibly outside the crude path or indication only; one likelihood step at most for restored HOU trips."
    },
    {
     "id": "H2-32",
     "question": "Heater vendor data for crude service: coil pressure drop, minimum coil flow / velocity, maximum film temperature.",
     "addressed_to": "Client (Dragon Oil) / HOU vendor",
     "affects": "1 (design low flow), 6 (flashing in coil), R2-59, R2-60",
     "interim_basis": "P-003 adequacy and absence of film boiling not demonstrated."
    }
   ],
   "session_notes": "Node 2 final worksheet after team challenge: 50 rows, 68 recommendations (R2-01 to R2-57 keep their ids, R2-58 to R2-68 are new), 32 parking-lot items (H2-26 to H2-32 are new). Every row whose actions are only confirm/study keeps residual = current with HOLD in remarks.\n\nDrawing facts re-checked on 041 and 062 for the disputed points:\n- Suction 8088-H has two 2\"-150# valves, one at N4 / TP-07 and one near the pump, with the 4\" x 1000 mm leg and LOCAL DRAIN between them. The maintenance row is corrected.\n- N2 has a 2\" valve and BV-358 (6\",600#, NC); BV-359 (4\",300#, NC) leads to 3\"-DC-B013-2404-X and 4\"-PR-B013-3875-H.\n- N7B carries the label \"HOT INLET/OUTLET\".\n- P-003 is drawn with a 2\"x1.5\" suction reducer and a 2\"x1\" discharge reducer.\n- On 062 the chiksan (single 2\",600# check valve and valve) feeds 2\"-DF-D013-XXX-X and header 2\"-HD-D013-5128-X, which ties into the flowlines through single small-bore valves. I could identify no check valve at any injection point. The header continues to 2\"-HD-D013-6079-H.\n- The BTV-002/003 manifold connects back to the 3\" feed line through a 3\" valve and a second hose.\n- I did not re-check sheet 025; the Node 1 recommendation numbers quoted by members were not available to me, so cross-references to Node 1 are by description.\n\nTop risks:\n1. Sustained vapour release from the 3 m vent beside the fired heater and engine. Ranked C5 and held there: no heating on crude until HOLD 1 dispersion or the flare route (R2-65) is closed.\n2. Heater fired on no or low flow: P-003 stop, closed valve, low level, or a pump that cannot meet the coil duty by design (C4, asset D5 in the worst row).\n3. Reverse flow from the flowlines into Class 150 piping, hoses, the diesel supply and V-312 when P-002 stops (C4, residual = current until R2-19 protection is installed).\n4. Flashing in the coil by design, with no back-pressure on the heater outlet (C4, HOLD).\n5. V-312 over-pressure or froth-over on heating or hot make-up, with no PSV (C4).\n6. No working emergency shutdown, and engine vapour ingestion (C4).\n7. Burner light-off or relight explosion (C4).\n\nSAFETY CRITICAL defective items for Maintenance before start-up:\n- Heater low-flow switch (R2-01)\n- Murphy high-temperature switch (R2-02)\n- Murphy low-pressure switch (R2-03)\n- Burner ESD button (R2-04)\n- Emergency air shut-off on ESD from both LCPs (R2-05)\n- Flame reset button (R2-06)\n- Alarm bypass switch (R2-07)\n- Burner LCP internals (R2-08)\n- Both speed regulators (R2-09), now classed safety critical until their function and the P-002 relief valve are confirmed\n\nSafety-related defects: gauges and status lamps (R2-10), gauge calibration (R2-11), work lights (R2-12). V-312 instruments have no inspection sheet and must be tested before any credit (R2-13).\n\nChallenges accepted (32 of 35 in full or in substance):\n- New rows: design low coil flow; flashing in the coil; BV-358/359 outlets; TP-05 pressure from 5037-X; LG-1004 gauge glass and bridle; P-003 seal leak.\n- Facts corrected: injection is into flowlines through header 5128-X; the BTV hose route is a second low-pressure side of P-002; the suction side has double block and bleed.\n- Current risk raised: reverse flow to L4; vent release to L5; high level, first crude service, flame-out and light-off to C4.\n- Residual reductions cut back to one step or to current where they rested on HOU switches of unknown function, on LSLL at 300 mm, on a one-off coil test, or on a procedure with no method (rows 1, 5, 6, 7, 8, 9, 10, 11, 12, 15, 18).\n- Recommendations reworded: R2-01, 02, 03, 04, 14, 15, 17, 19, 22, 23, 25, 26, 28, 29, 30, 31, 33, 34, 36, 38, 39, 42, 43, 44, 46, 49, 50, 51, 52, 54, 56.\n\nChallenges rejected or accepted only in part:\n- Instrument engineer, merge R2-04 and R2-05 into one cause-and-effect item: rejected. The client instructs Maintenance per defective item, so each keeps its own recommendation. The common ESD cause-and-effect is taken into R2-46 and both are marked HOLD on H2-31.\n- Instrument engineer, High Level residual with People severity D: rejected. People C adopted, consistent with Node 1 and the Process and HSE challenges.\n- Process engineer, move the minimum-flow cause out of More Flow: partly accepted. The coil-flow consequence is a new row under No/Less Flow; the More Flow row stays for pump run-out, asset only, with no double count.\n- Process engineer, \"seven flowlines\" and \"downstream of the chokes\": not recorded. Six flowline numbers are legible on 062 and I could not verify the choke position.\n- Mechanical engineer, residual C2 for first crude service: held at C3 until signed test records exist, including a coil test at a documented pressure.\n- HSE, add D4 inside the hot-surface row: recorded as a separate row instead (one row per cause).\n\nMain holds before any firing on crude: dispersion HOLD 1 (H2-03), V-312 relief (H2-02), HOU vendor logic and switch functions (H2-07, H2-31, H2-32), flowline pressure at the P-002 low-pressure sides (H2-12), N4 elevation (H2-09), water draw-off route (H2-27), confirmed temperatures (H2-01).\n"
  }
 ],
 "finalised": [
  true,
  true
 ],
 "challengeCount": 93,
 "challenges": [
  {
   "by": "Process Engineer",
   "node": "1",
   "row_ref": "5.6 PV-303 fails closed / 17.2 PSV-304B removed (also safeguard lists of 1.2, 4.3, 13.1)",
   "type": "wrong fact",
   "challenge": "The V-301 relief path on 031 is longer than the worksheet states. Both PSV outlets ((014) and the 3\" (016)) discharge into 3\"-PR-B013-149-X. That header reaches the flare only through manual valve (100) 3\" (B013|C013 break) into 6\"-PR-C013-148-X, and then through BV-099 6\" to 'LAM-16 FLARE - F37'. Valve (105) 3\" also sits on the header. None of these is marked LO. BV-099 is also in the PV-303 gas outlet, so one closed valve blocks both normal gas disposal and all relief. Tag (016) is used twice on 031: the 4\" PV-303 bypass (drawn filled) and the 3\" PSV-304B outlet valve. R1-09 as worded ('lock open (016)') could be applied to the PV-303 bypass.",
   "proposed_change": "Row 5.6: add the cause 'BV-099 / BV-010 / BV-011 / BV-012 closed'. Rows 5.6 and 17.2: add the safeguard line 'PSV discharge valves (100) and BV-099 not marked LO - NOT CREDITED'. R1-09: lock open (013), (014), (015), the 3\" (016) at PSV-304B, (100) and BV-099, and confirm the duty and position of (105). State explicitly that the 4\" (016) PV-303 bypass stays closed. H1-02: add the positions of (100), (105) and BV-099. R1-36: add the duplicate tag (016) to the correction list."
  },
  {
   "by": "Process Engineer",
   "node": "1",
   "row_ref": "3.3 Reverse flow via common vent / 16.2 V-001 overfill",
   "type": "wrong fact",
   "challenge": "Sheet 025 answers part of H1-16. V-001 already has its own atmospheric vent riser, 2\"-VA-B013-203-X, from the 12\" nozzle N2 to a vent tip, with HOLD 1 clouded on that riser. TP-12A/B is a tee on that riser, connected through the 2\"-150# valve 'TO NEW COLD VENT'. The cross-tie therefore gives V-312 gas, blow-by or liquid carry-over a second atmospheric release point of unknown height and location. It also gives a path through N2 into V-001 (4 m3, LG-001 only) and back into 8\"-DC-B013-141-E40, which collects about ten VF/DC headers from sheets 021-024 and 032 and the LP pump PSV outlet 3\"-VF-B013-3870-X. No process need for the tie is stated. The draft treats it only as 'back-pressure into V-001'.",
   "proposed_change": "Rewrite the 3.3 consequence to include (a) release at the existing V-001 vent tip and (b) back-flow into the 141-E40 collection header and the equipment draining to it. Replace the first question of H1-16 with: 'What is the purpose of tying the V-001 vent riser 203-X into the new cold vent, and what is the height and location of the V-001 tip?' Add a recommendation (Process Engineering, before start-up): delete the 8096-X cross-tie, or keep its 2\"-150# valve locked closed with V-001 on its own vent for the trial, unless R1-22 demonstrates the need and covers both tips. Keep the row on HOLD."
  },
  {
   "by": "Process Engineer",
   "node": "1",
   "row_ref": "5.2 Gas blow-by from V-301 (same for 5.3 V-100)",
   "type": "ranking",
   "challenge": "Residual C3 (two steps down from C5) credits a V-312 relief device (R1-02) that cannot yet be specified. V-312 design pressure is unknown (H1-03), the blow-by rate is unknown (H1-05, H1-01), and no discharge route exists. A PSV 'discharging to a safe location' at a tank beside a fired HOU cannot discharge to atmosphere at grade. The only closed route on 041 is N11 6\"-VF-D013-6490-X to LAM-16 flare, and R1-20 locks that closed. Under the study rule a recommendation whose design is still open earns no residual credit. The only defined physical barrier in the row is the independent LSLL trip (R1-03 / R1-15).",
   "proposed_change": "Set residual for 5.2 and 5.3 to People C4 / Env E4 / Asset D4 / Rep D4 (one likelihood step, for the independent LSLL trip). Mark 'HOLD on relief' in remarks. Allow the second step only when R1-01 and R1-02 are closed with a sized device and a named discharge route."
  },
  {
   "by": "Process Engineer",
   "node": "1",
   "row_ref": "5.2 Gas blow-by from V-301 / R1-01, R1-02, R1-20",
   "type": "recommendation",
   "challenge": "R1-01 is a calculation and R1-02 is 'install a PSV'. Neither limits the blow-by flow at source nor names where relief goes. R1-20 and 041 Note 5 remove the one existing closed disposal route. Without a rate limit the governing relief case is the full gas capacity of a wide-open 3\" path at source pressure, which a 2\" vent or a small PSV cannot handle.",
   "proposed_change": "Add a recommendation (Process Engineering, before start-up): install a restriction orifice in 3\"-PR-B013-8083-H and in 3\"-PR-B013-8086-H, sized for the permitted liquid fill rate, so that blow-by gas flow is bounded and can be used as the relief case. Reword R1-02: 'relief device on V-312 discharging to the LAM-16 flare via N11 / 6\"-VF-D013-6490-X (back-pressure and FSV-032 checked), or another closed system; atmospheric discharge at the tank is not acceptable'. Reword R1-20 so that it does not isolate the route chosen under R1-02. Add to R1-01 the option of rating 8083/8085/8086/8087-H and ST-017 for the source class (C013/D013) up to the last valve at V-312 in place of relief."
  },
  {
   "by": "Process Engineer",
   "node": "1",
   "row_ref": "11.1 Live crude flash gas at the 3 m vent",
   "type": "recommendation",
   "challenge": "The row accepts 041 Note 5 (flare line closed, vent to atmosphere) as a given. It mitigates only with gas detection and an exclusion zone. V-312 already has a 6\" route to LAM-16 flare from N11 (6\",600# valve, FSV-032), and V-301 gas already goes to the same flare through PV-303. No reason is given why stabilisation gas must be cold-vented at about 3 m beside a fired heater. Flash gas volume also scales with separator pressure, and 031 Note 2 says V-301 is dedicated to this duty, so its pressure could be lowered.",
   "proposed_change": "Add a parking-lot item to Engineering: 'Why must the LAM-16 flare line be closed during stabilisation (Note 5)? What is the flare header back-pressure at N11?' Add a recommendation (Process Engineering, before start-up): evaluate operating V-312 on the LAM-16 flare via N11 in place of the atmospheric vent for filling and stabilisation, and define the lowest practical V-301 / V-100 operating pressure for transfer (PV-303 set point) to minimise flash gas and blow-by driving force. Residual stays as drafted until this is decided."
  },
  {
   "by": "Process Engineer",
   "node": "1",
   "row_ref": "4.1 Mis-directed flow via 4\"-PR-C013-155-X",
   "type": "wrong fact",
   "challenge": "On 031 the 'TO BULLET TANK' line 4\"-PR-C013-155-X leaves to connector L028-PR-PID-01-M0001-032-00, not to 041. On 041 the arriving line is 4\"-PR-D013-155X3 'FROM REPCO SEPARATOR', also from 032-00. The line number and class change (C013 to D013), and sheet 032 was not provided. Valves, branches and spec breaks on that sheet are unknown. On 041 the line joins the N5 riser through a 4\"x3\" reducer and a flange pair with no valve, upstream of the NC 3\",600# BV-XXX at N5.",
   "proposed_change": "Row 4.1 cause text: 'route passes through sheet 032-00 (not provided); line becomes 4\"-PR-D013-155X3 on 041'. H1-13: add 'provide sheet 032 and identify every valve and branch on the 155 route'. R1-19: place the 155 spade at the flange pair shown on 041 upstream of the N5 riser."
  },
  {
   "by": "Process Engineer",
   "node": "1",
   "row_ref": "5.1 Blocked-in B013 section / 4.5 V-100 routing",
   "type": "wrong fact",
   "challenge": "On 030 the new tie between TP-02A/B (LV-102B outlet, 2\"-PR-D013-106-H) and TP-03 (LLP header 4\"-PR-D013-5076-X) is labelled 3\"-PR-B013-8087-H. It carries a 2\"-600# valve and a 2\"-600# check valve, PI-544, and no spec break is drawn at either end. A B013 label on a line between two D013 systems is either a drawing error or an unprotected under-rated section. The draft notes only that line number 8087-H is duplicated. The 5076-X connector also points to sheet 041, but 041 shows no 5076-X arrival, only 'FROM NEW LLP HEADER' 10\"-PR-D013-3010-H from sheet 004.",
   "proposed_change": "Row 5.1: add this section to the cause list. H1-20 and H1-23: add 'correct class of the TP-02 to TP-03 line labelled B013 with 600# valves; where does 4\"-PR-D013-5076-X arrive on 041?'. R1-01: add this section to the scope. R1-36: add it to the corrections."
  },
  {
   "by": "Process Engineer",
   "node": "1",
   "row_ref": "4.2 Other V-312 inlet left open / 3.3 TP-09",
   "type": "recommendation",
   "challenge": "The TP-09 valve separates nozzle N10 from the existing line to the fuel gas conditioning skid (049). N10 is the only vent in use, and V-312 will breathe air through it (row 6.2). If the TP-09 valve is open or passes, an air/hydrocarbon mixture reaches the fuel gas system, or fuel gas feeds the 3 m vent. R1-19's blind list does not include this line. R1-22 only asks for it to be included in a calculation.",
   "proposed_change": "Add 'line to fuel gas conditioning skid at the TP-09 valve' to the R1-19 positive isolation list (spade, on the blind register). Add to the 4.2 cause list. Add the consequence 'air into the fuel gas system' to 3.3."
  },
  {
   "by": "Process Engineer",
   "node": "1",
   "row_ref": "MISSING",
   "type": "parking lot",
   "challenge": "The worksheet assumes V-301 receives only cold well 192B fluid. 031 Note 2 reads 'Repco separator shall be dedicated for hot oil unit operation, during heating of stabilized crude oil from flushing operation'. On 062 the hot crude is injected into flowlines downstream of the chokes. The flush fluid, with dislodged wax and solids at up to the heater temperature, may therefore return through the production header to V-301 and back to ST-017 and V-312 as a closed loop. That would change the strainer loading (1.1), the operating temperature of V-301 and the B013 lines (7.1), and the batch balance (9.1).",
   "proposed_change": "Add a parking-lot item to Client / Operations: 'Where do the flushed flowlines discharge during flushing? Is the returned hot flush fluid routed to V-301 or V-100 and re-circulated to V-312? Maximum return temperature and wax/solids load?' It affects rows 1.1, 7.1 and 9.1. Interim basis: return to V-301 is credible. Add 'wax/solids slug from flushed flowlines' to the 1.1 cause."
  },
  {
   "by": "Process Engineer",
   "node": "2",
   "row_ref": "MISSING",
   "type": "missing scenario",
   "challenge": "There is no row for vaporisation in the coil and return line in normal operation. The heater outlet discharges through an open 2\" line (8097-H) to a top nozzle of an atmospherically vented tank, with no back-pressure device. P-003 offers only 34 m differential head per the data box. Crude drawn from an open-vented heated tank is at its bubble point, so it flashes inside the coil and in 8097-H as it is heated. This gives vapour blanketing and high film temperature (coking, tube hot spots) at full flow. It also gives slug flow and vibration in the 2\" line and hose, and erratic flow that can chatter or defeat a low-flow switch. None of the existing rows covers it, because nothing has failed.",
   "proposed_change": "Add a row under 6 Low Pressure: 'Low coil outlet pressure by design - no back-pressure on heater outlet; crude at bubble point flashes in coil and 8097-H'. Safeguards: none. Rank People C4 / Env E4 / Asset D4 / Rep D4, residual = current, HOLD. New recommendation (Process Engineering, before start-up): calculate vapour fraction and film temperature in the coil at the intended outlet temperature and pressure, and specify the minimum coil outlet pressure and how it is held (restriction or back-pressure valve at the V-312 end of 8097-H, upstream of relief considerations). New parking-lot item to the HOU vendor: maximum film temperature and minimum coil velocity for crude service."
  },
  {
   "by": "Process Engineer",
   "node": "2",
   "row_ref": "2 More Flow - minimum-flow line fully open (and 1 No/Less Flow first row)",
   "type": "ranking",
   "challenge": "The row is ranked asset-only (People NA), yet its consequence is coil flow below what the heater needs while the burner fires. That is the same coil-overheat outcome as the first No/Less Flow row, and here it can occur by design, not by failure. The HOU's own feed pump P-001 is bypassed. P-003 is an ex-stock pump with 34 m head that must push through hoses, the coil (pressure drop unknown) and up to N6, while an unrestricted 2\" recycle (8094-H) is in parallel. Nobody has shown that P-003 can deliver the heater's minimum flow. The location of the HOU 'heater low flow' switch relative to the BV-001 entry is also unknown. If it sits on the P-001 side it is bypassed along with P-001, and R2-01 restores a switch that sees nothing.",
   "proposed_change": "Move the cause to 1 No/Less Flow as 'insufficient coil flow by design / recycle split', ranked People C4 / Env E4 / Asset D4 / Rep D4. Residual C3 with R2-16 and R2-54. Add a recommendation (Process Engineering, before start-up): system curve for P-003 through the coil to N6 against the heater's minimum flow, with the coil pressure drop from the vendor. Amend R2-01: 'confirm the switch senses flow in the path used with P-001 bypassed (downstream of BV-001); if not, install a new low-flow trip on the heater feed 8093/8048-H'. Add both questions to H2-07."
  },
  {
   "by": "Process Engineer",
   "node": "2",
   "row_ref": "3 Reverse Flow - P-002 stops with wells lined up",
   "type": "wrong fact",
   "challenge": "Three drawing facts on 062 are missing or wrong. (1) Injection is not into the wells. The chiksan feeds 2\"-DF-D013-XXX-X and then header 2\"-HD-D013-5128-X, which connects by single 1\" valves (1/2\" 'HOT OIL' at well 120) to the flowlines 4\"-PR-D013-087/089/090/092/093/094-X downstream of the chokes. The header also continues to 'FLOW LINE SLOT-01 & 02' (2\"-HD-D013-6079-H). No check valve is drawn at any injection point, so the single 2\",600# check at the chiksan is the only non-return device. (2) P-002 has a second low-pressure connection: BTV-002/BTV-003 4\" manifold, 4\"x3\" reducer, 3\" valve and hose back to the 3\" feed line at TP-10B. A stopped PD pump passing back therefore pressurises that hose, the heater inlet, the P-003 discharge (B013) and the diesel supply 3\"-DF-B013-XXX-X, not only the TP-11 tee. (3) Header 5128-X cross-connects seven flowlines through single valves.",
   "proposed_change": "Correct the design intent and row text to 'flowlines via 2\"-HD-D013-5128-X; single 1\" valve, no NRV at each injection point'. Add the BTV-002/003 hose route to the cause. Add the consequence 'cross-flow between flowlines through 5128-X with two injection valves open or passing'. Extend R2-19 to every low-pressure side of P-002: the 2\" at TP-11, the BTV manifold and hose, the 3\" DF line, 8093/8048-H, the heater coil and the diesel supply. Replace the NRV question in H2-12 with the as-drawn fact and ask for the maximum flowline pressure."
  },
  {
   "by": "Process Engineer",
   "node": "2",
   "row_ref": "3 Reverse Flow - P-002 stops with wells lined up",
   "type": "ranking",
   "challenge": "Likelihood 3 is too low. P-002 stops at the end of every flushing job with flowlines lined up. Overpressure of the low-pressure side needs no flow, only seepage past one untested check valve and the pump valves into a section boxed in by the P-003 discharge check, the closed 2\"-150# return valve and the hoses. There is no relief on the low-pressure side, and the only barriers are manual valve sequencing.",
   "proposed_change": "Rank current and residual People C4 / Env D4 / Asset D4 / Rep D4 (RR2) and keep the HOLD. State in remarks that the row cannot be reduced by R2-21 (procedure) alone. Reduction requires the protection specified under R2-19 to be installed."
  },
  {
   "by": "Process Engineer",
   "node": "2",
   "row_ref": "10 Low Level - V-312 pumped down (and 1 No/Less Flow loss of suction)",
   "type": "safeguard wrongly credited",
   "challenge": "Residual C2 credits R2-14 (LSLL-1004 at 300 mm stops P-003 and the burner). On 041 the suction nozzle is N4, the 2\" '(NITROGEN CONN)' on the shell. It is drawn at the level of N13 (TT-1003), apart from the bottom nozzles (N2 and the 3\" bottom connection), with a 4\" leg dimensioned 1000 mm dropping from it. The P&ID is not to scale, so the elevation is unknown (H2-09). A nitrogen connection is not normally a bottom nozzle, though. If N4 is above 300 or 400 mm the pump loses suction before the L alarm or LL trip, and the trip is worthless. The 300 mm setting is a legacy value, not derived for this duty. TT-1003 would also read vapour at low level.",
   "proposed_change": "Row 10 residual: People C3 / Env E3 / Asset D3 / Rep D3 until N4 elevation is confirmed. Reword R2-14: 'trip level to be set from R2-17 (N4 elevation plus submergence for a 2\" nozzle without vortex breaker); do not reuse 300 mm'. Add to R2-17: 'state usable batch volume between maximum pre-heat level and the trip, and evaluate taking suction from a bottom nozzle instead of N4'. Add to H2-09: 'elevations of N4 and N13 relative to the LL/L settings'."
  },
  {
   "by": "Process Engineer",
   "node": "2",
   "row_ref": "7 High Temperature - burner over-firing",
   "type": "recommendation",
   "challenge": "Residual C2 rests on R2-02 and R2-29. For R2-02 it is unknown whether the Murphy high-temperature switch senses heater outlet or an engine temperature. R2-29 is a trip from TT-1003, which measures tank bulk temperature on the shell at N13. That lags the heater outlet by the whole tank inventory and reads vapour if the level is below N13. The fast variable is heater outlet temperature, and the only device there is local TI-527 on 8097-H. 062 Note 5 gives 75-80 degC as a limit on gas evolution, which is set by outlet temperature, not bulk temperature.",
   "proposed_change": "Reword R2-29: 'install an independent high-high temperature trip of burner fuel on the heater outlet (8097-H at the TI-527 location), with a high alarm; TT-1003 high alarm in addition'. Amend R2-02 to include 'confirm it senses heater outlet temperature'. Set residual People C3 / Env D3 / Asset D3 / Rep D3 until H2-07 confirms what the Murphy switch senses."
  },
  {
   "by": "Process Engineer",
   "node": "2",
   "row_ref": "9 High Level - thermal expansion, gas swell and foaming",
   "type": "ranking",
   "challenge": "People severity D is inconsistent with Node 1 row 9.1. There, cold overfill from the same 3 m vent is ranked People C, with the conflict resolved as 'vent spray near fired unit'. Froth-over of crude at 75-80 degC with the burner firing is the worse case. Residual D2 also credits LSHH-1004, although the row itself notes a level switch may not see foam and its action is unknown.",
   "proposed_change": "Rank current People C4 / Env D4 / Asset D4 / Rep D4. Residual People C3 / Env D3 / Asset D3 / Rep D3: one step for the fill-level limit (R2-32) plus the burner trip (R2-33), with no severity change."
  },
  {
   "by": "Process Engineer",
   "node": "2",
   "row_ref": "5 High Pressure - gas evolution exceeds 2\" vent capacity",
   "type": "missing scenario",
   "challenge": "The row considers heat-up of a closed batch only. The basis does not state whether filling and heating are separated. In flushing mode the tank inventory is exported to the flowlines and must be made up. Opening the Node 1 feed (live crude saturated at separator pressure, 7 barg stated) into a tank already at 75-80 degC gives a far higher flash and foam rate than cold filling or closed-batch heating. Nothing limits the heating rate either: R2-30 fixes only the maximum temperature.",
   "proposed_change": "Add the cause 'live separator feed admitted to hot V-312 (make-up during recirculation or flushing)' to this row and to the High Level row. Add a parking-lot item to Operations / Process Engineering: 'Is make-up from V-301 / V-100 permitted while V-312 is hot or the heater is firing? Sequence of fill, stabilise, flush and refill?' Add to R2-26 the case 'live feed into hot tank'. Add to R2-30 'maximum heat-up rate / burner duty during stabilisation'. Add to R2-34 'Node 1 inlet 3\"-150# valve closed and tagged before light-off unless make-up is specifically designed for'."
  },
  {
   "by": "Process Engineer",
   "node": "2",
   "row_ref": "7 High Temperature - normal intent, sustained vapour release at the vent",
   "type": "recommendation",
   "challenge": "The row is correctly held at residual = current, but the only actions are dispersion (R2-27), detection (R2-28) and evaluating a dip pipe (R2-57). The release is the design intent and lasts the whole stabilisation period. The source should be removed, not just detected. N11 already connects V-312 to the LAM-16 flare.",
   "proposed_change": "Cross-refer to the Node 1 recommendation to evaluate stabilising on the LAM-16 flare via N11 in place of the cold vent, and list it first in this row's rec_ids. Add to remarks: 'if the flare route is adopted, re-rank with likelihood reduced; if not, R2-27 must demonstrate no flammable concentration at the HOU burner and engine intake for the maximum evolution rate from R2-26'."
  },
  {
   "by": "Process Engineer",
   "node": "2",
   "row_ref": "5 High Pressure - P-002 run against a closed well or header valve",
   "type": "missing scenario",
   "challenge": "The consequence is limited to the chiksan and 2\" discharge. On 062, P-002 delivers into D013 flowlines that carry PSHH/PSLL pilots (for example PSHH-001A/PSLL-001B, 003A/B, 004A/B, 005A/B, 007A/B). Injection with the flowline blocked or restricted downstream raises flowline pressure. That either trips the producing well on PSHH (an unplanned shut-in during the job) or, if the pilots are isolated or defective, takes the flowline to the PD pump stall pressure. P-002's maximum pressure against the D013 rating is unknown.",
   "proposed_change": "Add to the consequence: 'flowline pressurised by P-002: well trip on flowline PSHH, or flowline overpressure if P-002 maximum pressure exceeds the D013 limit'. Add to H2-12: 'P-002 maximum discharge pressure against the D013 flowline rating and the flowline PSHH settings; status of the flowline pilots'. Amend R2-25: 'P-002 relief set at or below the lowest-rated item downstream (chiksan, 2\"-DF/HD-D013 header, flowlines)'. Keep residual = current."
  },
  {
   "by": "Operations Representative (senior production operator)",
   "node": "1",
   "row_ref": "4. Mis-directed Flow - 4.3 Another V-301 inlet opened or passing (BV-018 HP header, BV-019, 4\"-PR-D013-090-X, 6494-H/6498-H) + R1-19",
   "type": "recommendation",
   "challenge": "On 031 every inlet to V-301 arrives through nozzle N20: BV-019 (drawn 6\" NC) fed from BV-018 'FROM HP HEADER' and from 4\"-PR-D013-090-X 'FROM 6\" HEADER / FROM LAM-B/C COFLEX LINES', plus the green 6\",600# valve from 6\"-PR-D013-6498-H. Row 4.3 treats all of them as 'other' inlets and R1-19 blinds BV-018, BV-019, the coflex line and the LP separator gas lines. That leaves V-301 with no feed. Nobody has stated by which route well 192B reaches V-301 (or V-100). An operator cannot write a line-up sheet from this, and the blind list as written cannot be executed.",
   "proposed_change": "Add parking-lot item H1-25 (Client/Operations): 'By which header and valves does well 192B reach V-301 and V-100 during the trial; are the separators fed in parallel or one after the other; which other wells share that header; BV-019 is marked NC on 031.' Reword 4.3 cause to 'an inlet other than the designated feed route opened or passing, or another well opened onto the designated feed header by the production crew'. Reword R1-19 to 'every connection except the designated feed route (to be named once H1-25 is answered)'. Mark 4.3 HOLD with residual = current until the feed route is named."
  },
  {
   "by": "Operations Representative (senior production operator)",
   "node": "1",
   "row_ref": "MISSING (12. Start-up / Shutdown - planned stop of transfer with wells still flowing)",
   "type": "missing scenario",
   "challenge": "Rows 1.2 and 12.2 cover a valve left closed by mistake and a handover. Neither covers the planned stop that happens on every batch: V-312 full, ST-017 taken out for cleaning (single basket, so transfer must stop), or the tank switched to heating. The well keeps flowing into the separators. With LV-303 bypass (017), 4\"-PR-C013-155-X and 6\"-PR-C013-152-X closed (client answer 12) and blinded under R1-19, and BV-396 / trunkline routes closed on 030, the separators have no liquid outlet. The operator must then either shut in the well, or re-open a normal production route in a hurry (a blinded route cannot be re-opened), or crack the strainer bypass, or keep filling a full tank. This is the most likely route to separator overfill and to the short-cuts listed in 19.2.",
   "proposed_change": "Add row 12.4 'Planned stop of transfer (tank full, strainer cleaning, change to heating mode) with well 192B still flowing and no alternative liquid route'. Consequences as 1.2 (separator overfill to LAM-16 flare) plus pressure to continue filling V-312 (9.1) or open the LC bypass (4.6). Safeguards: none defined, V-301 LSHH NOT CREDITED. Rank People D5, Env E5, Asset E5, Rep E4 as 1.2; residual = current, HOLD. Add parking-lot item H1-26 (Client/Operations): 'State of well 192B and of each separator between batches and during strainer cleaning: well shut in at choke/wing valve, or separator liquid returned to which normal route?' Amend R1-27 to state the stop sequence (well shut in or diverted and confirmed BEFORE the tank inlet or strainer valves are closed). Amend R1-19 so the designated alternative liquid route is valve-isolated and locked, not blinded."
  },
  {
   "by": "Operations Representative (senior production operator)",
   "node": "1",
   "row_ref": "9. High Level - 9.1 V-312 overfilled from Node 1 + 12.3 Emergency during transfer; R1-16",
   "type": "recommendation",
   "challenge": "R1-16 puts the automatic stop at the V-312 end (fail-closed valve on 8085-H closed by LSHH-1004 / PSD-232). Closing the tank inlet while both separators are still dumping creates exactly rows 5.1 and 1.2: the 150# section (8083/8086/8087/8085-H and ST-017) settles out at source pressure with no relief, and the separators overfill because their own LSHH is dead. Residual C3 in 9.1 and C2 in 12.3 is taken without counting this. Also, on 041 the minimum-flow line 2\"-PR-B013-8094-H joins 8085-H between the 3\"-150# valve and N1; a shutdown valve placed on the tank side of that tee would dead-head P-003 on a high-level trip.",
   "proposed_change": "Reword R1-16: LSHH-1004 / PSD-232 and the emergency stop push button shall close the source-side shutdown valves at the separator liquid outlets (the valves required by R1-03 and R1-15, upstream of the C013|B013 and D013|B013 breaks) first; any valve added on 8085-H shall be upstream of the 8094-H tie-in and shall not be the only final element. Add to remarks of 9.1 and 12.3: 'trip at tank end alone converts overfill into 5.1 / 1.2'. Keep residual of 9.1 and 12.3 = current (HOLD) until the final element location is fixed and R1-01 covers the blocked-in case."
  },
  {
   "by": "Operations Representative (senior production operator)",
   "node": "1",
   "row_ref": "5. High Pressure - 5.3 Gas blow-by from V-100; R1-18",
   "type": "missing scenario",
   "challenge": "The V-301 manual bypass (017) is listed as a blow-by cause in 5.2 and car-sealed by R1-18. The V-100 manual bypasses drawn on 030 are not: globe valves (019)/(020) around LV-102B on 2\"-PR-D013-106, and valve (005) on 3\"-PR-D013-102-E40 around LV-101B. LV-102B is severely corroded and LC-101B has a damaged gauge, so operating V-100 on a hand bypass is the realistic field response. A hand bypass left open with the level gone is a direct gas path through TP-02A/B or TP-01A/B into the 150# line and V-312, and no level valve refurbishment stops it.",
   "proposed_change": "Add to 5.3 cause: 'or manual bypass (019)/(020) around LV-102B or (005) around LV-101B opened by the operator (hand control of a defective valve, or to speed up the dump)'. Extend R1-18 to car-seal closed (019), (020) and (005) with entry in the locked-valve register, and add to R1-27: 'no operation of either separator on a manual bypass; if a level valve does not control, the transfer is stopped'."
  },
  {
   "by": "Operations Representative (senior production operator)",
   "node": "1",
   "row_ref": "1. No / Less Flow - 1.2 Line-up error (and 1.1 ST-017 plugged): residual ranking",
   "type": "ranking",
   "challenge": "1.2 drops from D5 to D3 and 1.1 from D4 to D3 on R1-05, R1-06, R1-25 and R1-27. R1-05 allows the LSHH to 'stop inflow to V-301 OR alarm at a manned point'. No inlet shutdown valve is drawn on 031, LCP-002 has never been in service and its lamps are dead, and no manned point has been defined (H1-11, H1-19). R1-25 is a local DP gauge with no alarm and R1-27 is a procedure. A local alarm nobody is stationed at, a gauge and a line-up sheet do not justify two likelihood steps under the study's own ranking rule.",
   "proposed_change": "Delete 'or alarms at a manned point' from R1-05 and require a defined executive action (final element to be named by Instrumentation under H1-11). Until that final element exists on the P&ID, rank residual of 1.2 as D4 / E4 / E4 / E4 (one step, for the independent second-person check of the line-up in R1-27) and 1.1 residual = current, and mark both rows HOLD."
  },
  {
   "by": "Operations Representative (senior production operator)",
   "node": "1",
   "row_ref": "12. Start-up / Shutdown - 12.2 End of batch / shift change; 13. Loss of Utilities - 13.3 Loss of lighting / radio",
   "type": "ranking",
   "challenge": "Both rows state their consequence as 'overfill or blow-by' of V-312, but are ranked People D4. The same outcomes are ranked People C in 9.1 (C4) and 5.2 (C5) by team decision (c). The severity must follow the consequence, not the cause. In addition 13.3 takes a likelihood step from R1-27 alone; a procedure does not light a level gauge at night or give two operators at stations on three P&ID sheets a way to talk.",
   "proposed_change": "Re-rank 12.2 and 13.3 People C4 (Asset D4, Rep D4 as 9.1). For 13.3 add a new recommendation R1-46 (Operations): 'Provide certified temporary lighting at LG-301, the V-100 level gauge, ST-017, LG-1004 and the vent valves, and hazardous-area-rated radios with a dedicated channel for each station; transfer is stopped on loss of contact.' Without R1-46, 13.3 residual = current."
  },
  {
   "by": "Operations Representative (senior production operator)",
   "node": "1",
   "row_ref": "16. Drainage - 16.2 V-001 overfill; 9. High Level - 9.2 (P-116A/B via 2\"-PR-B013-7917-H); R1-19",
   "type": "wrong fact",
   "challenge": "R1-19 blinds 'the V-001 pump line 7917', while 16.2 relies on P-116A/B being available to empty V-001 (4 m3, LG-001 only), which now also receives liquid carried through the common vent. The two rows contradict each other. Also, on 041 line 7917 does not enter V-312 directly: it joins the 6\" bottom-outlet header through a 2\"-150# check valve and a 3\" valve marked LO, and that header reaches V-312 only through BV-358 (6\",600#, clouded NC) at N2; the same header runs to 6\"-PR-D013-2423-X 'TO TRITAN PUMP, QUINTPLEX PUMPS & TRIPLE PUMP-2'. With BV-358 closed for the campaign, where V-001 liquid goes is not shown.",
   "proposed_change": "Remove line 7917 from the R1-19 blind list. Correct 9.2 to say 'V-001 pump discharge reaches V-312 only if BV-358 is open or passing'. Add parking-lot item H1-27 (Operations/Engineering): 'Where is V-001 pumped during the campaign with BV-358 closed, and who watches LG-001?' Reference H1-27 in 16.2 and keep 16.2 residual = current (HOLD)."
  },
  {
   "by": "Operations Representative (senior production operator)",
   "node": "1",
   "row_ref": "3. Reverse Flow - 3.3 Back-pressure of common vent into V-001; H1-16",
   "type": "wrong fact",
   "challenge": "The facilitator notes sheet 025 was not re-checked. On 025 the tie-in TP-12A/B is a tee, through a 2\"-150# valve, off the existing V-001 vent line 2\"-VA-B013-203-X, which continues up from nozzle N2 to its own hatched vent tip and carries the 'HOLD 1' flag. So V-001 does keep its own vent, and with the 2\"-150# valve open V-312 vent gas or carried-over crude can come out of that second tip as well as going into the drum. Its height and location are not given. V-001 also receives 2\"-PR-B013-097-X from the V-100 sheet (030) and the pig receiver / header drains, so other crews' draining and venting share the stack.",
   "proposed_change": "Reword 3.3 consequence: 'vapour or liquid from V-312 discharged at the existing V-001 vent tip (2\"-VA-B013-203-X, height and location not stated) as well as into V-001'. Reword H1-16: drop 'whether V-001 keeps an independent vent' and ask instead for the height/location of the existing V-001 vent tip and the intended position of the 2\"-150# valve at TP-12A/B. Extend R1-22 to treat the V-001 tip as a second release point. Add to R1-27: no draining or venting to V-001 by other crews while V-312 is filling or heating, unless the TP-12 valve position is defined."
  },
  {
   "by": "Operations Representative (senior production operator)",
   "node": "1",
   "row_ref": "17. Maintenance - 17.1 Routine basket cleaning on a single strainer; R1-28",
   "type": "recommendation",
   "challenge": "Checked on 031: the 100% bypass 8087-H has one valve only (the LC 3\"-150# at its inlet end) and its return leg ties into 8085-H downstream of the strainer outlet valve with no valve. So the section between the strainer outlet valve and the 3\"-150# valve at V-312 is exposed to both separators through that single LC valve, and there is no bleed on that section (PI-54X is inside the strainer envelope, PI-549 is on the tank side of the V-312 valve on 041). R1-28 asks for isolation at TP-04 / TP-01A/B and at the tank but gives no way to prove it, and it says 'transfer stopped' without saying what the flowing well does meanwhile.",
   "proposed_change": "Amend R1-28: (a) well shut in or diverted and confirmed before isolation (cross-refer new row 12.4); (b) 3\"-300# valve at TP-04 and 3\"-600# valve at TP-01A/B closed and locked, PI-545 and PI-543 bled to zero and watched for build-up for a stated time before the cover vent is opened; (c) LC bypass valve confirmed closed and locked, key with the supervisor. Add new recommendation R1-47 (Process Engineering): 'Add a valved, plugged bleed between the ST-017 outlet valve / bypass return and the 3\"-150# valve on 8085-H at V-312 so the downstream isolation can be proven.' Add to 17.1 safeguards: 'bypass return leg unvalved - outlet side isolation from the separators is one LC valve plus the outlet valve'."
  },
  {
   "by": "Operations Representative (senior production operator)",
   "node": "1",
   "row_ref": "5. High Pressure - 5.4 V-312 vent path closed or restricted (safeguard 2: PG-1004, PI-549)",
   "type": "safeguard wrongly credited",
   "challenge": "PG-1004 is listed as a tank pressure indication during filling. On 041 it sits on the TP-05 return header, upstream of the 2\",150# valve and the 3\",600# BV-XXX at N6. During a cold fill, before recirculation is lined up, those valves may be shut and PG-1004 then reads nothing of the tank. The only gauge that is on the tank during a Node 1 fill is PI-549 (on 8085-H, tank side of the 3\"-150# valve), and it is a new instrument whose location relative to the fill operator is not stated.",
   "proposed_change": "In 5.4 (and 5.2 safeguard 5, 4.2 safeguard 2) change PG-1004 to 'PG-1004 - reads tank pressure only when the N6 valves are open; NOT CREDITED during filling'. In R1-27 name PI-549 as the tank pressure reading to be logged during filling and require the N6 valves' position to be stated on the line-up sheet. No change to ranking."
  },
  {
   "by": "Operations Representative (senior production operator)",
   "node": "1",
   "row_ref": "MISSING (parking lot - batch sequence and manning across Node 1 and Node 2)",
   "type": "parking lot",
   "challenge": "The worksheets assume both a batch operation (fill, then heat, then flush) and, in Node 2 row 9, continued Node 1 inflow during recirculation. Nobody has said which it is. If live crude is topped up while the tank is recirculating or while P-002 is pumping to wells, the 'stabilised' batch is re-gassed and the vent load is fill flash gas plus heating gas at once. It also sets the crew: R1-27 needs a person at V-301, V-100 and V-312; Node 2 needs the HOU panel, P-003 LCP by the tank and, in flushing mode, the wellhead - six stations if run together. 062 Note 3 says well fluid flows from the test separator OR the Repco separator and 030 Note 7 says the test separator is used only if free water separation is required, while the client answer is both at the same time.",
   "proposed_change": "Add parking-lot item H1-28 / H2-26 (Client/Operations): 'Is V-312 filled, isolated from the separators, then heated and flushed (strict batch), or topped up during recirculation / flushing? Total crew available per phase. Reconcile client answer 2 (both separators together) with 062 Note 3 (OR) and 030 Note 7.' Interim basis: concurrent filling and heating treated as credible. Add to R1-27 and R2-34: separator feed valves at TP-04 and TP-01A/B closed and tagged before the burner is lit, unless the concurrent case is included in R1-22 / R2-27 and manned. Add to Node 2 row '11. Composition - crude declared stabilised' the cause 'Node 1 feed re-opened or passing into the stabilised batch'."
  },
  {
   "by": "Operations Representative (senior production operator)",
   "node": "2",
   "row_ref": "MISSING (4. Mis-directed Flow - other V-312 liquid outlets)",
   "type": "missing scenario",
   "challenge": "Node 2 mis-directed flow covers the diesel line, the unheated hose route, TP-11 and TP-05, but not the tank's other liquid outlets on 041: N2 through BV-358 (6\",600#, clouded NC) to the 6\" header and 6\"-PR-D013-2423-X 'TO TRITAN PUMP, QUINTPLEX PUMPS & TRIPLE PUMP-2' and the hose 'TO GENTEX PUMP'; and the bottom outlet through BV-359 (4\",300#, clouded NC) to 3\"-DC-B013-2404-X and 4\"-PR-B013-3875-H 'TO LP INTERIM BULLET TANK HEADER'. These are the routes operators normally use to empty this tank. Left open or passing, hot gassy crude goes to pumps and a tank outside the trial, and V-312 level falls unnoticed until P-003 loses suction with the burner firing. The Node 1 blind list (R1-19) covers inlets only.",
   "proposed_change": "Add a Node 2 row under 4. Mis-directed Flow: 'BV-358 or BV-359 (or the 2\" valve at N2) open or passing during heating / flushing'. Consequences: hot crude at up to 75-80 degC (per 062 Note 5) to the Tritan / Quintplex / Gentex pump suctions and the LP interim bullet tank header; unobserved loss of level leading to the low-level row. Safeguards: NC clouds (Note 7) - procedural; LSLL-1004 NOT CREDITED. Rank D4 / E4 / E4 / E4; residual D3 / E3 / E3 / E3 with a new recommendation R2-58 (Operations): 'Lock closed and tag BV-358, BV-359 and the 2\" valve at N2 for the campaign, entered in the lock register, unless one is named as the water draw-off route.'"
  },
  {
   "by": "Operations Representative (senior production operator)",
   "node": "2",
   "row_ref": "11. Part of - Composition - Free water heel and sand/solids in V-312 bottom; R2-31",
   "type": "recommendation",
   "challenge": "R2-31 makes 'draining of free water from V-312 and the suction leg, confirmed by sample' a signed hold point, and the row credits 'local drain on suction leg and tank drain'. On 041 the pump suction is nozzle N4 on the head ('2\" (NITROGEN CONN)'), part-way up the vessel, with the 4\" leg dimensioned 1000 MM and its 2\"-150# 'LOCAL DRAIN' hanging off N4. That drain only removes what comes over at N4 level; it cannot remove a water heel lying below N4. The true bottom outlets are the NC-clouded BV-358 / BV-359 routes into other systems. So the operator has no defined way to do what R2-31 asks, and the heel below N4 stays in the tank under a hot return.",
   "proposed_change": "Change the safeguard to 'Local drain on N4 leg - does not drain the tank heel; tank bottom drain route not defined - NOT CREDITED'. Split R2-31: (a) Process Engineering to name the water draw-off nozzle, route, destination and sample point for V-312 and show it on 041; (b) Operations to make the draw-off a signed hold point before light-off. Add parking-lot item H2-27: 'Which nozzle and route is used to draw free water from V-312 and where does it go; elevation of N4 above the vessel bottom (links H2-09).' Until (a) is answered, residual of this row and of the froth-over consequence in '7. High Temperature - burner over-firing' stays HOLD for the water part."
  },
  {
   "by": "Operations Representative (senior production operator)",
   "node": "2",
   "row_ref": "1. No / Less Flow - P-003 stops or trips while the burner keeps firing; R2-15",
   "type": "missing scenario",
   "challenge": "The row is written for recirculation mode. In flushing mode the engine-driven PD pump P-002 sits downstream of the heater (2\" valve at TP-11). If P-003 stops (its only stop/start is the LCP at the pump by V-312, on electrical supply) the HOU engine, burner and P-002 keep running and P-002 goes on pulling through the coil and the feed hose from a dead centrifugal pump: suction falls, hot crude flashes in the coil, the hose can collapse, P-002 vapour-locks and hammers the chiksan line. R2-15 trips burner fuel only.",
   "proposed_change": "Add to the cause: 'in flushing mode P-002 continues to draw through the heater and hose after P-003 stops'. Add to consequences: 'coil and hose pulled below vapour pressure, hose collapse, P-002 vapour lock and pulsation on chiksan discharge'. Extend R2-15 to stop P-002 as well as burner fuel on P-003 not running, and state in R2-34 the manual sequence (burner off, P-002 stopped, well valve closed) for a P-003 stop. No change to ranking."
  },
  {
   "by": "Operations Representative (senior production operator)",
   "node": "2",
   "row_ref": "8. Low Temperature - Crude cools in 2\" lines, hoses, pump and coil between batches or after burner trip",
   "type": "ranking",
   "challenge": "Residual E3 / E4 is taken on R2-34 and R2-35 only. Neither gives the crew any means of getting waxy crude out of the coil, the untraced hoses, the 3\" line and P-003 before it sets. R2-22 spades the diesel supply at TP-10A, which is the only fluid on the drawing that could displace crude from the coil at the end of a job. The realistic outcome on a cold restart is what the row already describes: dead-head, flanges broken, external heat applied. A procedure with no method is not a likelihood reduction.",
   "proposed_change": "Add parking-lot item H2-28 (Operations/Process Engineering): 'How are the heater coil, hoses, P-003 and the new 2\" lines emptied or displaced at the end of each batch and at the end of the campaign (with what fluid, to where), and how is the unit returned to diesel service?' Add to R2-34: end-of-batch displacement step once H2-28 is answered, and a ban on external heating or breaking flanges on a suspected wax plug without a permit. Keep residual = current (HOLD) until then. Note in R2-22 that the diesel spade must not remove the only displacement fluid without an alternative being named."
  },
  {
   "by": "Operations Representative (senior production operator)",
   "node": "2",
   "row_ref": "19. Any Other Safety Issue - Long recirculation left unattended or run at night; R2-50",
   "type": "recommendation",
   "challenge": "R2-50 is timed 'During operation' and says 'restrict the trial to daylight until the trips are proven'. Under R2-01 to R2-08 there is no firing on crude at all before the trips are proven, so as written the daylight restriction never applies and night firing is allowed from the first batch, with the engine LCP work lights reported non-functional. It also does not say how many people or where; P-003's only stop is at the tank and the burner panel is at the HOU.",
   "proposed_change": "Reword R2-50 (timing: Before start-up for the rule, During operation for the log): 'Minimum two persons while firing - one at the HOU panel, one at V-312 / P-003 LCP, in radio contact; a third at the wellhead in flushing mode; no firing unattended; daylight only for a stated number of first batches and thereafter only when R2-12 lighting and lighting at LG-1004 and the vent are in place; fixed-interval log as listed.' Reference H2-20 for the crew number."
  },
  {
   "by": "Operations Representative (senior production operator)",
   "node": "2",
   "row_ref": "MISSING (parking lot - destination of flush returns; 'HOT INLET/OUTLET' label at N7B)",
   "type": "parking lot",
   "challenge": "Two things on the drawings are not explained and the crew will ask on day one. (1) 062 shows the flush going to wells 120, 134LS/SS, 136LS/SS and 137LS/SS, and 031 Note 2 speaks of 'heating of stabilized crude oil from flushing operation'. Where the hot crude and what it brings back goes after the well is not stated; the well 120/137 manifold lines on 041 run back into the V-312 inlet header (6\"-PR-B013-6698-X at BV-352), which Node 1 wants closed or blinded. (2) On 041 the lower level-bridle nozzle N7B carries the label 'HOT INLET/OUTLET' beside its 2\",300# LO valve. If hot oil was ever meant to pass by that nozzle, the bridle carrying LSLL / LG / LT / LSHH-1004 is affected.",
   "proposed_change": "Add parking-lot item H2-29 (Client/Operations): 'Where do flush returns from the flushed well go, and do they come back to V-312 or V-301 during the campaign?' with interim basis 'returns not routed to V-312; manifold inlets at BV-352 closed'. Add to H2-11: 'meaning of the label HOT INLET/OUTLET at N7B on 041 and whether the level bridle shares a nozzle with any hot connection'. Reference H2-29 in the row '4. Mis-directed Flow - mode change-over error at TP-11A/B' and in '11. Composition - crude declared stabilised'."
  },
  {
   "by": "Instrument & Control Engineer",
   "node": "1",
   "row_ref": "5.2 Gas blow-by from V-301 (also 1.1, 1.2) - safeguard 1 wording; R1-03 / R1-04",
   "type": "wrong fact",
   "challenge": "Row 5.2 says the V-301 LSLL is 'not independent of LV-303'. On 031 the sensors are independent: LSHH-304 is on its own nozzles N13/N14 (valves 140/141) and LSLL-305 on N15/N16 (142/143), while LIC-302 and LG-301 share a separate standpipe off N18 (145). What is missing is any final element or signal line: nothing is drawn from either switch, there is no shutdown valve on the V-301 liquid outlet or inlet, and LCP-002 is not on the drawing at all. As written, R1-03 (new independent trip) and R1-04 (replace existing LSLL) overlap and it is not clear whether one or two sensors are intended.",
   "proposed_change": "Reword safeguard: 'LSLL-305 sensor on dedicated nozzles N15/N16 (independent of LIC-302 bridle) - NOT CREDITED: cable disconnected, no final element or logic drawn'. Merge the intent: R1-04 (Maintenance) reinstates the LSLL switch as the sensor; R1-03 (Instrumentation) provides the logic and a dedicated fail-closed shutdown valve upstream of TP-04 (upstream of the C013|B013 break and of the (017) bypass return, otherwise the bypass defeats it). State in R1-03 that the trip must not pass through LCP-002 unless the LCP is proven (never in service)."
  },
  {
   "by": "Instrument & Control Engineer",
   "node": "1",
   "row_ref": "MISSING (affects 1.1, 1.2, 5.2, 17.3; R1-03/04/05/14)",
   "type": "parking lot",
   "challenge": "031 shows the bottoms of the LSHH-304 chamber, the LSLL-305 chamber and the LIC-302/LG-301 standpipe all tied to one common line running to the N12 side; only the standpipe leg has a valve (a new 1/2\" drawn in the proposed colour). No valve is drawn on the two switch legs. If this is a common drain header without isolation on the switch legs, the three devices are hydraulically cross-connected (sludge/wax common cause; wet-testing one switch disturbs the controller and the other switch). The team cannot tell from the drawing.",
   "proposed_change": "Add parking-lot item (Instrumentation / Operations): 'Function of the common bottom line joining LSHH-304, LSLL-305 chambers and the LIC-302 standpipe on 031; are there drain valves on the switch legs in the field; where does it drain?' Interim basis: independence of the switches from the control bridle NOT CREDITED until confirmed. Reference it in 5.2 and 17.3 and add 'flush each chamber and prove independent wet test' to R1-14."
  },
  {
   "by": "Instrument & Control Engineer",
   "node": "1",
   "row_ref": "1.1 / 1.2 V-100 safeguards; 5.3 V-100 blow-by; H1-12",
   "type": "wrong fact",
   "challenge": "The V-100 level instrumentation is under-described. 030 shows three switches on one external bridle off N4/N5 (valves 001/002): LSHH-101B, LSH-101B and LSLL-101B, together with LG-102B; a second gauge LG-102A and an untagged 'LLC' controller sit on a separate standpipe. No signal line or final element is drawn from any of the three switches, and none of them is on the inspection sheet. The draft omits LSH-101B, treats 'the V-100 level gauge' as a single item (the sheet does not say whether LG-102A or LG-102B is the corroded one), and the sheet's 'LC-101B' does not appear on 030 (drawing shows 'LLC' and an untagged dashed-signal instrument at LV-101B).",
   "proposed_change": "In 1.1, 1.2 and 5.3 list 'LSHH-101B / LSH-101B / LSLL-101B on one common bridle (N4/N5) with LG-102B - hardware, NOT CREDITED (not inspected, no final element drawn, common-cause blockage)'. Extend H1-12: which gauge (LG-102A or LG-102B) is corroded; what LSH-101B does; which controller is LC-101B on the drawing. Amend R1-15 to require the new V-100 LSLL trip sensor to be function-tested by wet test of the bridle and its final element located upstream of the D013|B013 break at TP-01A/B."
  },
  {
   "by": "Instrument & Control Engineer",
   "node": "1",
   "row_ref": "5.3 V-100 blow-by - cause; 2.2; R1-10; H1-12",
   "type": "wrong fact",
   "challenge": "The draft names LV-102B as a principal blow-by initiator and SAFETY CRITICAL for the oil route. On 030, LV-102B is a 1\" valve (2\"x1\" reducers) on 2\"-PR-D013-106 whose outlet goes to TP-02A/B (the free-water route of Note 3), while the oil outlet 3\"-PR-D013-102-E40 is controlled by LV-101B (2\" valve, FIT-102C downstream), with LCV-304 (2\",600#, FI-101) tying in downstream of FIT-102C. LV-101B does not appear by tag on the inspection sheet; the sheet has an untagged valve '910091-010' (good condition) that may or may not be it. So the valve most likely to pass oil/gas to TP-01A/B has NO known condition, and the corroded LV-102B is on the highlighted TP-02 path.",
   "proposed_change": "Rewrite cause 5.3: '(a) LV-101B on oil outlet 102-E40 fails open - condition unknown, not identifiable on inspection sheet; (b) LV-102B (1\", water outlet to TP-02A/B, severely corroded) fails open or leaks; (c) LCV-304 (reported good)'. Add to H1-12: 'Is untagged valve 910091-010 the P&ID LV-101B? As-found condition of LV-101B.' Add a recommendation (Maintenance): inspect, tag and stroke-test LV-101B before start-up; keep R1-10 for LV-102B but state it is on the TP-02A/B route."
  },
  {
   "by": "Instrument & Control Engineer",
   "node": "1",
   "row_ref": "2.1 / 2.2 More Flow and 9.1 V-312 overfill - 'no flow measurement'",
   "type": "wrong fact",
   "challenge": "The statement 'None instrumented - no flow measurement' is true for the new 3\" line and for V-301 but not for V-100: 030 shows FIT-102C on the oil outlet downstream of LV-101B and FI-101 on the LCV-304 line, and the V-100 sheet reports '2 flow meters' and the 'Barton chart & flow transmitter' in good condition and operating. Which two meters were inspected, and where FIT-102C reads/totalises, is not stated.",
   "proposed_change": "In 2.2 and 9.1 add safeguard 'FIT-102C / FI-101 on V-100 oil outlet (030), reported good - procedural only (readout location and totaliser not confirmed; does not see V-301 flow or the TP-02A/B water route)'. Add parking-lot question: 'Which two flow meters were inspected on V-100, where do they indicate/totalise, and can they be used for batch accounting?' No change to ranking. Add to R1-27 that V-100 batch volume is logged from the totaliser if confirmed; V-301 contribution remains unmetered."
  },
  {
   "by": "Instrument & Control Engineer",
   "node": "1",
   "row_ref": "9.1 V-312 overfill; 5.1 blocked outlet; 1.2; R1-16",
   "type": "recommendation",
   "challenge": "R1-16 puts the LSHH-1004/PSD-232 shutdown valve 'on 8085-H at V-312'. (1) Closing a valve at the tank end with both separators still feeding creates exactly the 5.1 scenario (150# B013 section and ST-017 boxed in at source pressure, no relief) and the 1.2 scenario (separator level rise with dead LSHH) on every high-level trip. (2) On 041 the P-003 minimum-flow line 8094-H joins 8085-H between the 3\"-150# valve and N1; a valve placed downstream of that tie-in would also dead-head the pump recycle. (3) The trip sensor shares the single bridle N7A/N7B (valves marked LO) with LT-1004, LG-1004 and LSLL-1004, so the alarm, the gauge and the trip have one common-cause failure.",
   "proposed_change": "Reword R1-16: 'PSD-232 (LSHH-1004) and the emergency stop shall close the source shutdown valves required by R1-03 (V-301, upstream of TP-04) and R1-15 (V-100, upstream of TP-01A/B); any additional valve on 8085-H shall be upstream of the 8094-H tie-in and shall not be the only final element.' Add recommendation (Instrumentation): provide the high-level trip or the pre-alarm from a sensor independent of the N7A/N7B bridle (041 shows 4\" nozzles N14 and N15 unused) - to be evaluated. Add 'trip of R1-16 as a cause of blocked-in B013 section' to row 5.1 causes."
  },
  {
   "by": "Instrument & Control Engineer",
   "node": "1",
   "row_ref": "9.1 V-312 overfill - safeguard 2 (LT-1004) and H1-09",
   "type": "safeguard wrongly credited",
   "challenge": "041 prints H 2000 / L 400 mm but draws no alarm function for them: LT-1004 is a plain field bubble with no signal line, no LI/LAH/LAL; only LSHH-1004 and LSLL-1004 have shared-display symbols with PSD-232 / PSD-231. So a 'high level alarm at 2000 mm' does not exist on the drawing, and R1-17 ('inspect, calibrate, function-test') cannot create one. The 9.1 residual (C4 to C3) partly leans on operator warning before the trip.",
   "proposed_change": "State in 9.1: 'H 2000 / L 400 settings have no alarm instrument drawn (LT-1004 has no output shown) - no pre-alarm exists'. Add recommendation (Instrumentation): provide an audible/visible high level alarm from LT-1004 at the tank and at the filling operator's position (separators), set from the maximum fill level in R1-27/R2-32. Extend H1-09: 'Is PSD-231/232 logic in a live plant PSD system, and where are LSHH/LSLL-1004 annunciated?'"
  },
  {
   "by": "Instrument & Control Engineer",
   "node": "1",
   "row_ref": "1.2 Line-up error / separator overfill - residual D5 to D3; R1-05, R1-06",
   "type": "ranking",
   "challenge": "Residual drops two likelihood steps on R1-05 (replace LSHH and test 'to a defined action that stops inflow to V-301 or alarms at a manned point'), R1-06 (restore LCP-002) and a procedure. 031 shows no automatic valve on any V-301 inlet (BV-018, BV-019 are manual) and no logic; LCP-002 has never been in service and what it shuts is unknown (H1-11). Maintenance can replace a switch and lamps but cannot define a final element that does not exist; 'or alarms' is an escape clause. The reduction is therefore not backed by a real barrier.",
   "proposed_change": "Split R1-05: (a) Maintenance - replace and reconnect LSHH-304; (b) new recommendation, Instrumentation - define and install the LSHH executive action (close an automatic inlet valve to V-301 or shut in the feeding well) with cause-and-effect, and function-test; delete 'or alarms at a manned point'. Until (b) is defined, residual for 1.2 = D4/E4/E4/E4 (procedure and gauge only) with HOLD on H1-11. Same treatment for row 12.3, whose residual credits LCP-002 functions that are unknown."
  },
  {
   "by": "Instrument & Control Engineer",
   "node": "1",
   "row_ref": "13.1 Instrument air failure; 5.6 PV-303; R1-32",
   "type": "unstated assumption",
   "challenge": "R1-32 instructs 'set the level valves to fail closed' and the row assumes PV-303 fails closed, without the actuator action being known; 031/030 show no fail-position legend on LV-303, PV-303, LV-101B, LV-102B, LCV-304 or PLV-100B, no PIC is drawn for PV-303 at all, and no signal line links LIC-302 to LV-303. The motive medium for the V-301 pneumatic controllers (instrument air or instrument gas) is not shown; only V-100 has an 'instrument air manifold' on its sheet. Changing actuator action is a design change (spring/actuator swap), not a setting, and a fail-closed PV on a separator whose only relief is an uncertified PSV-304A raises 5.6.",
   "proposed_change": "Reword R1-32: 'Verify in the field and mark on 030/031 the supply medium and air-failure action of each valve; Process/Instrumentation to specify the required action (level valves closed; pressure valve action decided against the PSV-304A/B status) and Maintenance to convert where different.' Add to H1-10: 'Is the V-301 controller supply instrument air or separator gas; where is the PV-303 pressure controller sensed and what is its set point?' Add PSV-304B reinstatement (R1-09) as a precondition in 13.1 remarks."
  },
  {
   "by": "Instrument & Control Engineer",
   "node": "1",
   "row_ref": "5.2 / 5.3 residual C5 to C3 and R1-02 V-312 relief device",
   "type": "ranking",
   "challenge": "The two-step likelihood reduction relies on new LSLL trips (R1-03, R1-15) whose final elements do not exist, whose logic solver is undefined and whose integrity target has not been set, plus a PSV whose sizing is on HOLD. With the initiating valve reported defective (demand rate high) a single new, simple, switch-based trip does not justify two decades without a SIL determination; no recommendation asks for one.",
   "proposed_change": "Add recommendation (Instrumentation): 'Carry out a LOPA/SIL determination for the V-301 and V-100 low-low level trips and the V-312 high-high level trip, and specify proof-test interval, bypass control and independence from the BPCS accordingly.' Show residual for 5.2/5.3 as C4 (one step for the restored/refurbished control loop and trip as specified) with remark 'further reduction to L3 conditional on LOPA result and R1-02 sizing - HOLD'."
  },
  {
   "by": "Instrument & Control Engineer",
   "node": "1",
   "row_ref": "3.3 / 16.2 common vent with V-001; H1-16",
   "type": "wrong fact",
   "challenge": "H1-16 asks 'whether V-001 keeps an independent vent'. Sheet 025 answers it: the existing V-001 vent 2\"-VA-B013-203-X from N2 continues past TP-12A/B up to its own tip device (HOLD 1 flag on that riser), and the new 2\"-150# valve ties that riser to the new cold vent. So V-312 vent gas and carry-over can leave through the existing V-001 stack tip as well, and into V-001 where the vent/drain headers from sheets 021-024, 030 and 032 terminate. V-001 has LG-001 only - no level switch or alarm - and P-116A/B are air-driven with manual start.",
   "proposed_change": "Correct 3.3 and H1-16 wording: 'V-001 retains its own vent stack (2\"-VA-B013-203-X, tip location and height not given); the TP-12 valve cross-connects the two vents'. Add the V-001 stack tip as a second release point in R1-22 and R1-45 (area classification). In 16.2 safeguards state 'no level alarm or switch on V-001' and add recommendation: 2\"-150# valve at TP-12 kept closed and locked during V-312 open-vent operation unless R1-22 shows the cross-tie is required."
  },
  {
   "by": "Instrument & Control Engineer",
   "node": "2",
   "row_ref": "1. No/Less Flow - P-003 stops / valve closed with burner firing (rows 1 and 2); R2-01; H2-07",
   "type": "safeguard wrongly credited",
   "challenge": "The condition report calls the device a 'heater low-flow indication switch' - it may only drive an indication, not a burner trip. Separately, 062 shows the existing P-001 delivering into H-001 inside the skid, while crude now enters through BV-001 with P-001 bypassed. The location of the low-flow sensor, the low-pressure Murphy switch and any 'centrifugal pump running' permissive relative to the BV-001 entry is unknown: if they sit on the P-001 circuit they are outside the crude path, or they hold the burner out until the non-functional alarm bypass switch is used. Replacing the switch (R2-01) then restores nothing, yet the residual is taken from C4 to C2.",
   "proposed_change": "Add parking-lot item (Instrumentation / HOU vendor): 'Where are the low-flow switch, low-pressure switch and any P-001 run permissive physically located relative to BV-001, and does each one trip burner fuel or only indicate? Can the burner fire with P-001 stopped without using the alarm bypass?' Change R2-54 from 'flow indicator' to 'install a flow transmitter/switch on the heater inlet downstream of TP-10 with a hard-wired low-low flow trip of burner fuel, independent of the existing HOU switch'. Residual for rows 1 and 2: C3 (new trip + R2-15) with HOLD on the new parking-lot item; C2 only after the cause-and-effect of R2-52 is confirmed."
  },
  {
   "by": "Instrument & Control Engineer",
   "node": "2",
   "row_ref": "7. High Temperature - burner over-firing; 5. heater blocked in; R2-02; R2-29",
   "type": "safeguard wrongly credited",
   "challenge": "The 'Murphy high-temperature switch with gauge' is assumed to be the heater outlet temperature trip. The report does not say what it measures; on an engine-driven unit it could equally be engine coolant temperature (the same panel has a 'coolant overheat' lamp). R2-29 then takes the independent high-high trip from TT-1003, which on 041 is on tank nozzle N13 and feeds a shared-display TIA-1003 with a LOW alarm only: it measures tank bulk temperature, lags the coil outlet by the whole tank inventory, sees nothing if the return is blocked or the line-up is to P-002, and has no drawn link to the stand-alone HOU burner panel.",
   "proposed_change": "Add parking-lot question: 'What does each Murphy switch-gauge sense (heater outlet, engine coolant, engine oil, P-001 discharge)?' Reword R2-29: 'Install an independent high-high temperature trip on the heater outlet (at TP-11A/B, upstream of the mode valves; TI-527 on 8097-H is local indication only and is bypassed in flushing mode), hard-wired to burner fuel shut-off; add a high alarm on TIA-1003 for tank bulk temperature (froth-over warning).' Residual of the over-firing row: C3 with HOLD until the function of the existing switch is confirmed."
  },
  {
   "by": "Instrument & Control Engineer",
   "node": "2",
   "row_ref": "12. Emergency at HOU - ESD inoperable; 15. engine ingestion; R2-04, R2-05, R2-46",
   "type": "recommendation",
   "challenge": "R2-04 says 'prove that the ESD button shuts down the burner'. The only ESD action evidenced in the condition report is the emergency air shut-off valve (which failed to respond from both LCPs); whether ESD also closes burner fuel is not known. The HOU ESD has no drawn link to P-003, whose only stop is the START/STOP LCP at the pump on 041, so a working HOU ESD still leaves the electric pump feeding a hose or coil leak. Whether the engine has an automatic overspeed trip onto the air shut-off valve (the real protection against gas ingestion, independent of a push button) is also unknown.",
   "proposed_change": "Reword R2-04/R2-05 into one cause-and-effect requirement: 'ESD from either LCP and from the remote station (R2-46) shall close burner fuel, close the engine air shut-off valve and stop P-003; prove each output by witnessed test.' Add parking-lot question: 'Does ESD shut burner fuel; is there an engine overspeed trip acting on the air shut-off valve?' Amend R2-28: gas detection at the engine air intake to act directly on the air shut-off valve and burner fuel, not alarm only. Keep the 12/15 residuals but mark HOLD on the ESD cause-and-effect."
  },
  {
   "by": "Instrument & Control Engineer",
   "node": "2",
   "row_ref": "6. Low Pressure - hose burst; R2-03",
   "type": "ranking",
   "challenge": "Residual C4 to C2 credits the Murphy low-pressure switch after replacement, but its function is unconfirmed (remark itself says 'if it is the process loss-of-feed trip'); it may be an engine oil-pressure device. A low-pressure switch also cannot distinguish a hose burst from normal low back-pressure when the heater discharges to an atmospheric tank, so even a process switch may never see a trip condition in recirculation mode.",
   "proposed_change": "Residual C3/E3/D3/D3, crediting only R2-36 (hard pipe or certified hose) - HOLD on H2-07 for any further credit. Add to R2-03: 'Process Engineering to confirm that a usable low-pressure trip point exists between normal operating pressure in recirculation mode and the burst case; if not, rely on the low-flow trip of R2-54.'"
  },
  {
   "by": "Instrument & Control Engineer",
   "node": "2",
   "row_ref": "2. More Flow - P-002 rate / speed regulators; 7. over-firing cause; R2-09",
   "type": "unstated assumption",
   "challenge": "The draft assumes both malfunctioning 'speed regulators' control P-002 / engine speed and classes them 'safety related'. The report lists two regulators without saying what each regulates (engine governor, P-002 drive, P-001 drive, burner blower/fuel). If one governs the burner air/fuel or the engine that drives it, it is an initiating cause of over-firing or flame-out, i.e. part of a preventive barrier. The 'Centrifugal On/Off switch - functioning normally' (P-001) is also not addressed: P-001 is bypassed but can still be started from the panel.",
   "proposed_change": "Add parking-lot question: 'What does each speed regulator control, and is burner firing rate dependent on either?' Until answered, class R2-09 as SAFETY CRITICAL (initiator of 7. High Temperature and 2. More Flow) and list it in the session notes with the other critical defects. Add to R2-23: 'electrically lock off the P-001 centrifugal switch for the crude campaign and confirm no burner permissive depends on it.'"
  },
  {
   "by": "Instrument & Control Engineer",
   "node": "2",
   "row_ref": "10. Low Level in V-312; 1. loss of suction; R2-14",
   "type": "recommendation",
   "challenge": "R2-14 wires LSLL-1004/PSD-231 (300 mm) to stop P-003 and the burner and the residual falls to C2. P-003 on 041 has only a local START/STOP LCP - no starter interface, run status or trip input is drawn - and PSD-231 is a function of an existing shared-display system whose present outputs are unknown (likely tied to the tank's former export duty). LSLL shares the bridle with LG/LT, which the cause itself says can be wax-plugged. N4 elevation versus 300 mm is unknown, so the switch may act after the suction is already uncovered.",
   "proposed_change": "Extend R2-14: 'Provide P-003 starter with a hard-wired trip input and run-status contact; burner fuel to trip first/simultaneously (R2-15); set point of the low-low trip to be fixed from the R2-17 NPSH result and N4 elevation, raising it above 300 mm if required; bridle flushing connection and heat tracing confirmed.' Add to H2-11: 'What do PSD-231/232 currently trip, and will those existing actions cause unwanted shutdowns elsewhere when V-312 is dedicated?' Residual C3 until set point and independence from the common bridle are confirmed (HOLD H2-09, H2-11)."
  },
  {
   "by": "Instrument & Control Engineer",
   "node": "2",
   "row_ref": "8. Low Temperature - flame-out / relight; 12. Start-up - burner light-off",
   "type": "ranking",
   "challenge": "Both rows are ranked L3 as found while every other row with no working protection is L4. As found, the flame reset button is damaged, the status lamps are dead, the alarm bypass switch is in an unknown state, the LCP internals are extensively corroded and flame detection/purge logic is unknown; repeated manual relight attempts are the expected behaviour. L3 ('unlikely') is inconsistent with the stated ranking basis.",
   "proposed_change": "Current risk for both rows: People C4, Asset D4, Reputation D4 (Environment unchanged). Row 8 residual stays = current (HOLD H2-07). Row 12 residual C3/D3/D3, not C2, until R2-52 confirms a flame-failure fuel shut-off and purge sequence actually exists - mark HOLD H2-07."
  },
  {
   "by": "Instrument & Control Engineer",
   "node": "2",
   "row_ref": "9. High Level - thermal swell / foaming; R2-33",
   "type": "recommendation",
   "challenge": "R2-33 configures LSHH-1004/PSD-232 to shut burner fuel, and the residual falls two steps (D4 to D2). The same switch is asked in Node 1 (R1-16) to close the fill valves; neither recommendation mentions the other, the switch is on the shared N7A/N7B bridle, a float/displacer switch may not respond to foam (the draft says so), and stopping the burner does not stop continued inflow from the Node 1 feed, P-116A/B or LCV-1005 (FO), which are listed causes.",
   "proposed_change": "Combine into one PSD-232 cause-and-effect entry referenced from both nodes: 'LSHH-1004 closes Node 1 source shutdown valves AND trips burner fuel; P-003 keeps circulating'. Add a high alarm ahead of the trip (see Node 1 LT-1004 alarm item). Residual D3/D3/E3/D3 (one step), with remark that foam response of the level switch type is unverified - add to H2-11: 'type of LSHH-1004 (float, displacer, other) and its suitability for foaming hot crude'."
  },
  {
   "by": "Mechanical / Integrity & Maintenance Engineer",
   "node": "1",
   "row_ref": "5. High Pressure - 5.1 Blocked outlet of the 150# B013 section (also 9.1 / 12.3 via R1-16)",
   "type": "recommendation",
   "challenge": "R1-16 puts a fail-closed shutdown valve on 3\"-PR-B013-8085-H at V-312. Every trip of that valve boxes in the Class 150 section (8083-H, 8086-H, ST-017, 8087-H, 8085-H) against both separators through the open 3\"-300# (TP-04) and 3\"-600# (TP-01A/B) valves. That is exactly cause 5.1, now on automatic demand, and the section has no relief and a strainer of unknown rating. R1-24 (new check valve on 8085-H) adds another liquid-lockable section. Row 5.1 itself rests only on the study R1-01, so no physical barrier is defined.",
   "proposed_change": "Reword R1-16 so the shutdown valve(s) sit on the HP side of the spec breaks (C013 at TP-04, D013 at TP-01A/B), or make R1-16 conditional on the measure below. Add a new Mechanical/Integrity + Process recommendation to 5.1: EITHER rate everything from TP-04 and TP-01A/B up to and including the last block valve before V-312 (3\"-150# on 8085-H), including ST-017 and bypass 8087-H, for the upstream class (spec break moved to the last valve), OR fit a full-flow PSV on the B013 section. Add the R1-24 check valve section to the R1-26 TSV list. Keep 5.1 residual = current until one option is selected."
  },
  {
   "by": "Mechanical / Integrity & Maintenance Engineer",
   "node": "1",
   "row_ref": "12. Start-up/Shutdown - 12.1 First hydrocarbon into new piping and ex-stock strainer (also 5.1, 17.1; R1-29, H1-04)",
   "type": "recommendation",
   "challenge": "ST-017 is ex-stock (031 Note 3) with design pressure not available (client answer 6), and there is no inspection sheet for it. R1-29 tells us to pressure-test ST-017 'to the line class test pressure'. Testing a vessel of unknown rating to a B013 test pressure can itself damage or fail it. Nothing requires the strainer's own condition to be established (body and cover thickness, cover gasket and bolting, basket, drain valve). It is a pressure boundary taking flow from 300#/600# sources.",
   "proposed_change": "Split R1-29. (a) Lines: test as written. (b) New recommendation, Mechanical/Integrity, before start-up, flagged SAFETY CRITICAL pressure boundary: do not install ST-017 until nameplate / data sheet / material certificate are produced; inspect internally and externally, measure thickness, renew cover gasket and bolting, check basket; hydrotest only to the strainer's own documented test pressure. If no documentation exists or the rating is below the governing pressure from R1-01, reject it and procure a strainer rated for the section. Keep 12.1 residual at C3 (HOLD on H1-04) until (b) is closed."
  },
  {
   "by": "Mechanical / Integrity & Maintenance Engineer",
   "node": "1",
   "row_ref": "17. Maintenance - 17.2 PSV-304B removed (also 1.2, 5.6; R1-09, H1-02)",
   "type": "wrong fact",
   "challenge": "On 031 both PSV outlets (3\"-PR-B013-149-X) reach the flare line only through 3\"-PR-C013-148-X and the 3\" valve (100), which joins the 6\" line downstream of FSV-003. A second 3\" valve (105) sits at the top of 149-X with an open flanged end drawn above it. The row and R1-09 name only (013)/(014)/(015)/(016). If (100) is closed, both PSVs are isolated regardless of those four valves. If (105) is open or unblinded, relief and flare gas discharge locally at V-301. Also the PSV inlet header is labelled 2\"-PR-C013-114-X while the break flag at each PSV reads D013|B013.",
   "proposed_change": "Add valves (100) and (105) to cause 17.2 and to the PSV-304A NOT CREDITED statements in 1.2 / 5.6. Extend R1-09: lock open (100), close and blind the open end at (105), blank the vacant PSV-304B inlet and outlet flanges until it is refitted. Extend H1-02: as-found position of (100) and (105), purpose of the open end at (105), and the correct class of the PSV inlet (C013 vs D013)."
  },
  {
   "by": "Mechanical / Integrity & Maintenance Engineer",
   "node": "1",
   "row_ref": "MISSING",
   "type": "missing scenario",
   "challenge": "Deviation 18 has no row for the integrity of V-312 itself, although the vessel is inside Node 1. No inspection sheet exists for it. The service changes to repeated heating to 75-80 degC (per P&ID note), an air-breathing open vent and possible water heel. The inspection sheets for neighbouring equipment report severe external corrosion. H1-03 asks for 'last inspection' only as a data question. The same gap applies to existing parts re-used as boundaries: N10 2\",600# vent valve, nozzle valves, the bridle off N7A/N7B (2\",300# LO valves) and the existing header from TP-05 to N6.",
   "proposed_change": "Add row 18.3: 'V-312 shell, heads, nozzles, supports, bridle and re-used existing valves/lines - as-found condition not reported; internal corrosion from air/water on open-vent hot service; external corrosion / CUI'. Consequence: leak or nozzle failure of a tank holding hot crude, pool fire. Safeguards: none evidenced. Rank on the same basis as 18.1 and hold residual = current until the record exists. New recommendation, Mechanical/Integrity, before start-up: produce the V-312 nameplate data and a current inspection record (external visual, UT thickness of shell / heads / nozzles, support and earthing check, bridle and nozzle valve condition) and confirm fitness for the new temperature."
  },
  {
   "by": "Mechanical / Integrity & Maintenance Engineer",
   "node": "1",
   "row_ref": "5. High Pressure - 5.2 Gas blow-by from V-301 (also 5.3, 5.4; H1-03, H1-20)",
   "type": "unstated assumption",
   "challenge": "The rows assume the V-312 shell is the element that fails ('vessel assumed unable to withstand source pressure'). The drawing does not support or deny that. What 041 does show is that existing V-312 nozzle valves are called out 600# / 300# (N5, N6, N10, N11 at 600#; N7A/B 2\",300#; BV-359 4\",300#), while every new attachment is B013 with 150# valves: 8085-H at TP-06A, 8088-H at N4/TP-07 to ex-stock P-003, 8095-X at TP-08, 8097-H at TP-05. No spec-break flag is drawn at any of these tie-ins. If V-312 pressurises, the new 150# piping, the P-003 casing and seal (rating unknown) and the HOU hoses see tank pressure. The release may be at grade at the pump or HOU, not only at the vent.",
   "proposed_change": "Add to consequences of 5.2 / 5.3 / 5.4: 'pressure imposed through open N4 / N6 / N1 on 8088-H, P-003 casing and seal, 8097-H and HOU hoses - release at grade at pump or HOU'. Extend R1-01 scope to these items. Extend H1-03 / H1-20: V-312 nameplate design pressure against the 600#/300# nozzle valve callouts, and where the spec breaks are at TP-05, TP-06A, TP-07 and TP-08 (none drawn)."
  },
  {
   "by": "Mechanical / Integrity & Maintenance Engineer",
   "node": "1",
   "row_ref": "4. Mis-directed Flow - 4.5 V-100 routing (also 5.1; H1-23)",
   "type": "wrong fact",
   "challenge": "On 030 the second use of 3\"-PR-B013-8087-H (at TP-02A/B, with PI-544) is a line labelled class B013 fitted with a 2\"-600# check valve and 2\"-600# valve. It connects the V-100 outlet piping 2\"-PR-D013-106-E40 to the D013 route at TP-03 / 4\"-PR-D013-5076-X (LLP header). No spec break is drawn at either end. As drawn it is a 150#-class line number between two D013 systems. The worksheet treats it only as a duplicate line number.",
   "proposed_change": "Add this section to cause 5.1 and to R1-01 as a possible under-rated section. Add to H1-23 / H1-20: is the TP-02A/B to TP-03 line B013 or D013, and where are its spec breaks. Add to R1-36 the correction of its number and class."
  },
  {
   "by": "Mechanical / Integrity & Maintenance Engineer",
   "node": "1",
   "row_ref": "3. Reverse Flow - 3.3 Back-pressure on common vent (also 16.2; H1-16)",
   "type": "wrong fact",
   "challenge": "The facilitator did not check sheet 025. It shows TP-12A/B on the existing V-001 vent riser 2\"-VA-B013-203-X, which continues upward to its own tip device and carries the 'HOLD 1' flag. The new 2\"-150# valve leads off 'TO NEW COLD VENT'. So V-001 (4 m3 vent/drain drum) does keep its own vent, and the two vents are interconnected. 041 labels the same connector 'VENT FROM EXISTING OPEN DRAIN TANK'. V-312 vent gas therefore has a second outlet at the V-001 stack, and HOLD 1 on 025 applies to that existing riser.",
   "proposed_change": "Correct 3.3 and 16.2: V-001 has its own vent riser 203-X; cross-flow is in both directions; the V-001 stack is a second release point for V-312 gas or liquid. Reword H1-16: delete 'whether V-001 keeps an independent vent'; ask instead for the height and location of the V-001 stack, the trial position of the TP-12 2\"-150# valve, and why the tie is needed. Add the V-001 stack as a release point in R1-22 and R1-45."
  },
  {
   "by": "Mechanical / Integrity & Maintenance Engineer",
   "node": "1",
   "row_ref": "17. Maintenance - 17.1 Routine basket cleaning on a single strainer",
   "type": "recommendation",
   "challenge": "Residual D3 rests on a procedure (R1-28) and one check valve (R1-24). The task is frequent, done by hand on a body fed from 300#/600# sources through single 150# block valves, with a 100% bypass that can stay live alongside. A procedure alone is weak support for a likelihood step. The row also omits the 1/2\" valved connection drawn between the inlet block valve and the strainer on 031, so the available bleed points are understated.",
   "proposed_change": "Add a physical recommendation, Mechanical/Integrity, before start-up: provide positive isolation at ST-017 for cleaning - spectacle blinds at inlet and outlet flanges, or a second block valve each side with the existing 1/2\" connections used as proven bleeds - and a pressure gauge on the strainer body. Correct safeguards to list the 1/2\" connection upstream of the basket. Residual D3 only with this hardware; otherwise keep D4."
  },
  {
   "by": "Mechanical / Integrity & Maintenance Engineer",
   "node": "1",
   "row_ref": "2. More Flow - 2.1 LV-303 passing / wide open (slugging and vibration)",
   "type": "recommendation",
   "challenge": "The consequence names slugging and vibration of the new 3\" line and the 1/2\" DBB branches. None of the four recommendations on the row (R1-07, R1-14, R1-18, R1-27) addresses pipe support or small-bore connections. The line carries flashing two-phase flow by design, and blow-by gas in upset. The 1/2\" branches at PI-545, PI-543, PI-54X, PI-549 and the strainer cover vent are unbraced cantilevers as drawn.",
   "proposed_change": "Add a recommendation, Mechanical/Integrity, before start-up: design and check supports and guides of 8083/8085/8086-H for two-phase slug loads, brace or shorten all 1/2\" DBB / vent / drain branches, and walk the line for vibration during the first transfer as a hold point. Attach it to 2.1, 2.2 and 5.2."
  },
  {
   "by": "Mechanical / Integrity & Maintenance Engineer",
   "node": "1",
   "row_ref": "5. High Pressure - 5.4 V-312 vent path closed or restricted (also 8.2; R1-22)",
   "type": "recommendation",
   "challenge": "The vent 2\"-VF-B013-8095-X is an untraced '-X' line. It rises from N10, runs horizontally past the 8096-X branch and ends in a free-standing stack marked '3 METERS APPROX'. R1-22 is a process calculation. Nobody owns the mechanical design of the vent: slope and absence of pockets where condensate or wax can sit, support of the stack against wind and against the reaction of a gas/liquid slug (the row itself predicts a slug), and thermal growth when hot vapour flows in Node 2.",
   "proposed_change": "Add a recommendation, Mechanical/Integrity, before start-up: route 8095-X free-draining back to V-312 with no pockets (or a valved, plugged low-point drain), design the stack support for wind and discharge reaction, and include it in the flexibility check. Reference it in 5.4, 8.2 and 9.1."
  },
  {
   "by": "Mechanical / Integrity & Maintenance Engineer",
   "node": "1",
   "row_ref": "7. High Temperature - 7.1 Heat tracing control failure (also 15.2; H1-15)",
   "type": "parking lot",
   "challenge": "The tracing is credited as 'present' on client answer 8, but its type is unknown. If it is electric, it is new electrical equipment inside the zone of the strainer, drains and vent. Its certification and maximum sheath temperature are not covered by 15.2 or H1-15. R1-42 gives 'commissioning' to Maintenance although the tracing is new construction with no specification.",
   "proposed_change": "Extend H1-15: electric or other, hazardous-area certification and temperature class, power source. Add tracing to the equipment list in R1-45. Change R1-42 owner to the party installing the new lines, with Maintenance witnessing."
  },
  {
   "by": "Mechanical / Integrity & Maintenance Engineer",
   "node": "1",
   "row_ref": "4. Mis-directed Flow - 4.1 V-301 liquid header routes (H1-13)",
   "type": "wrong fact",
   "challenge": "The line is 4\"-PR-C013-155-X on 031 but arrives on 041 as 4\"-PR-D013-155X3 'FROM REPCO SEPARATOR' with connector 032-00, not 031-00. It joins the N5 collector through a 4\"x3\" reducer with no valve of its own on 041. The only valve before N5 is the common 3\",600# BV-XXX (NC), shared with 3\"-PR-D013-WH193X2-X. The piping class changes between sheets with no spec break shown.",
   "proposed_change": "Quote both line numbers in 4.1. Add to H1-13 / H1-23: class of line 155 (C013 or D013) and the intermediate sheet 032. State in R1-19 that the blind for this route must be at the V-301 end, because the N5 valve is common with the WH 193 CHP line."
  },
  {
   "by": "Mechanical / Integrity & Maintenance Engineer",
   "node": "1",
   "row_ref": "18. Corrosion/Erosion - 18.1 As-found external corrosion (R1-10, R1-07)",
   "type": "recommendation",
   "challenge": "R1-08 and R1-11 include a body thickness check, but R1-10 (LV-102B, 'severe corrosion on both valve body and stem') and R1-07 (LV-303) do not. No recommendation states an acceptance criterion or a pressure test after refurbishment. 'Refurbish' could be closed by painting. Residual D3 depends on restored pressure boundary, not appearance.",
   "proposed_change": "Amend R1-07, R1-08, R1-10 and R1-11 to one standard: measure body wall against minimum required thickness, renew stem / packing / bolting, shell and seat pressure-test after overhaul, signed record; replace the valve if below minimum. Keep 18.1 residual at D4 for any valve returned without a test record."
  },
  {
   "by": "Mechanical / Integrity & Maintenance Engineer",
   "node": "2",
   "row_ref": "MISSING",
   "type": "missing scenario",
   "challenge": "No row asks whether ex-stock P-003 can do the duty of the bypassed HOU booster pump P-001. The 041 data box gives 34 m differential head. The pump must push through 2\" lines, a 2\"x1\" discharge reducer, the hose, 4\" BV-001, the heater coil of unknown pressure drop, and up to top nozzle N6. If the system resistance is higher than the pump can meet, coil flow is permanently low with the burner firing. This is a design cause of Less Flow, not an upset. The low-flow switch set point also belongs to the old diesel / P-001 duty.",
   "proposed_change": "Add a row under 1. No/Less Flow: 'P-003 head/capacity inadequate against coil + hose + line resistance - sustained low coil flow'. Consequence as the first row (coil overheating), ranked the same. Recommendations: (new, Process Engineering with Mechanical, before start-up) system curve against the P-003 curve at the heater's minimum coil flow; set the low-flow trip (R2-01) from that figure; add R2-54 flow indicator. Residual = current, HOLD on H2-07, H2-08, H2-10."
  },
  {
   "by": "Mechanical / Integrity & Maintenance Engineer",
   "node": "2",
   "row_ref": "1. No/Less Flow - Loss of pump suction (H2-08, R2-17)",
   "type": "parking lot",
   "challenge": "041 draws a 2\"x1.5\" reducer at the pump suction and 2\"x1\" at the discharge, with a 2\" suction line from a 2\" nozzle (N4). The data box lists 25/20/13 m3/h. On nominal bores (pipe schedule not given) 25 m3/h is roughly 3 m/s in the 2\" suction line and about 5 m/s in a 1.5\" nozzle, and above 10 m/s in a 1\" nozzle. Either the data box does not describe the pump actually in stock, or the suction is undersized for bubble-point hot crude with possible sand.",
   "proposed_change": "Add to H2-08: actual suction / discharge nozzle sizes of the pump in stock and which capacity applies. Extend R2-17 to include suction line sizing and reducer orientation (eccentric, flat side up), not NPSH alone. Keep the row at residual = current."
  },
  {
   "by": "Mechanical / Integrity & Maintenance Engineer",
   "node": "2",
   "row_ref": "MISSING",
   "type": "missing scenario",
   "challenge": "Mechanical seal leakage of P-003 appears only as a secondary effect of cavitation or dead-heading. There is no row for the seal as a cause in normal running: ex-stock pump with aged elastomers, hot volatile crude at 75-80 degC (per P&ID note) near bubble point, sand, seal type unknown. The pump sits beside V-312 with a motor and LCP of unknown Ex rating. R2-39 inspects the pump but does not require a seal suited to the service.",
   "proposed_change": "Add row under 18 (or 19): 'P-003 seal / casing joint leak in normal operation'. Consequence: hot crude spray or pool at the pump, fire under V-312. Safeguards: none evidenced. Rank People C4 on the same basis as the hose-burst row. Extend R2-39 / R2-18: fit a new seal and elastomers confirmed suitable for hot volatile crude with solids, provide a drip tray to a contained drain, coupling guard. Residual likelihood reduced only when the seal specification is confirmed."
  },
  {
   "by": "Mechanical / Integrity & Maintenance Engineer",
   "node": "2",
   "row_ref": "MISSING",
   "type": "missing scenario",
   "challenge": "At TP-05 the new B013 line 8097-H joins an existing header through a 2\",600# valve. That header also carries LCV-1005 (FO) and its 2\",600# bypass from 2\"-PR-D013-5037-X 'centrifugal pump recycle line/PSV'. The existing row ranks only mis-direction (E4). It does not consider that the D013 source can pressurise 8097-H, the heater outlet, the coil and the hoses when the path to N6 is shut (2\",150# valve or 3\",600# BV-XXX) with the TP-05 valve open. No spec break is drawn at TP-05.",
   "proposed_change": "Add a High Pressure row: 'Pressure from 5037-X / LCV-1005 imposed on Class 150 line 8097-H, heater and hoses with N6 route closed'. Rank on the conservative basis that the D013 source exceeds Class 150; residual = current, HOLD on H2-16. Add TP-05 to the R2-19 HP/LP review. Add to H2-16: maximum pressure in 5037-X."
  },
  {
   "by": "Mechanical / Integrity & Maintenance Engineer",
   "node": "2",
   "row_ref": "6. Low Pressure - Feed hose bursts (R2-36) and 7. High Temperature - thermal growth (R2-42)",
   "type": "recommendation",
   "challenge": "R2-36 offers 'replace the heater feed hose with hard piping'. The hose is also the only flexible element between fixed plant piping and the engine-driven, vibrating HOU skid, and it absorbs thermal growth of the 2\"/3\" feed. Hard piping without a designed flexible element moves the failure to the skid nozzle or BV-001 flange. R2-36 and R2-42 conflict as written. R2-42 also covers only the new 2\" lines, not the existing 3\" feed, the heater outlet to TP-11 or the tank end of 8085-H that sees the hot minimum-flow return.",
   "proposed_change": "Reword R2-36: certified, pressure-tested metallic flexible hose (conductive, whip-restrained) rated for maximum heater temperature and pump shut-off pressure, or hard pipe with a designed flexible / vibration-isolating element. Extend R2-42 to the 3\" feed, heater outlet / TP-11 tee, 8094-H / 8085-H at TP-06A and vent 8095-X, and to include skid vibration and bracing of the 1/2\" PI-551 branch and the TI-527 thermowell."
  },
  {
   "by": "Mechanical / Integrity & Maintenance Engineer",
   "node": "2",
   "row_ref": "18. Corrosion/Erosion - Heater coil condition unknown",
   "type": "ranking",
   "challenge": "Residual drops two likelihood steps (C4 to C2) on R2-38, a one-off thickness and pressure test of a coil whose design pressure, design temperature and material are unknown (H2-07). The test pressure cannot be set without that data. One inspection does not control in-service fouling, coking or sand erosion on the new crude duty.",
   "proposed_change": "Set residual to C3 with HOLD on H2-07. Reword R2-38: obtain coil design data first; test to the coil's documented test pressure and confirm it covers P-003 shut-off and the TP-11 HP/LP case from R2-19; repeat thickness check after the first campaign."
  },
  {
   "by": "Mechanical / Integrity & Maintenance Engineer",
   "node": "2",
   "row_ref": "12. Start-up/Shutdown - First crude service of untested new lines and ex-stock pump",
   "type": "ranking",
   "challenge": "People is ranked D4 for a leak at a new joint, hose coupling or pump seal 'near burner, fire'. The same outcome is ranked C4 in the hose-burst row and C3 in the Node 1 first-fill row. A leak ignited at a manned fired unit is the same consequence whichever joint fails.",
   "proposed_change": "Change current to People C4 (Asset D4, Reputation D4). Residual C2 only on signed test records from R2-38 / R2-39 / R2-40; otherwise C3."
  },
  {
   "by": "Mechanical / Integrity & Maintenance Engineer",
   "node": "2",
   "row_ref": "17. Maintenance - Work on P-003 seal or suction strainer",
   "type": "wrong fact",
   "challenge": "The row says 'single-valve isolation from hot V-312'. On 041 the suction has two 2\"-150# valves in series: one at N4 (TP-07) and one near the pump. Between them is the 4\" leg with its 2\"-150# LOCAL DRAIN. That gives a usable double block and bleed on the tank side. The single isolations are on the discharge side: check valve + 2\"-150# valve to the HOU, and check valve + valve on 8094-H.",
   "proposed_change": "Correct the cause and safeguards: tank side has two block valves with the leg drain as bleed (procedural); the HOU and minimum-flow sides are single valve plus check. Make R2-56 require both suction valves closed with the leg drain proven. Add a bleed point or blind on the discharge side."
  },
  {
   "by": "Mechanical / Integrity & Maintenance Engineer",
   "node": "2",
   "row_ref": "5. High Pressure - P-002 run against a closed valve (also 2. More Flow - P-002 rate; R2-09)",
   "type": "safeguard wrongly credited",
   "challenge": "Both HOU speed regulators are reported malfunctioning. The worksheet classes them 'safety related' and links R2-09 only to the More Flow row. P-002 is a positive displacement pump whose own relief valve is not shown and not confirmed (H2-12). Until that relief is proven, speed control is the only thing limiting P-002 rate and pressure, and it is defective. The report does not say which machines the two regulators control.",
   "proposed_change": "Class the speed regulators SAFETY CRITICAL until the P-002 relief valve is confirmed and tested. Add 'speed regulator malfunction' as a cause in the P-002 High Pressure row and add R2-09 to that row. Add a parking-lot item: which drive each of the two regulators controls, and whether an overspeed trip exists."
  },
  {
   "by": "Mechanical / Integrity & Maintenance Engineer",
   "node": "2",
   "row_ref": "4. Mis-directed Flow - Unheated route / bypassed booster pump P-001 (R2-23, H2-14)",
   "type": "parking lot",
   "challenge": "The condition report lists a 'Centrifugal On/Off switch - functioning normally'. If that switch drives the bypassed booster pump P-001, the pump can still be started from the panel while connected to the filter pot and the heater inlet. The row covers only valves and hoses. What the switch drives is not stated in the report or on 062.",
   "proposed_change": "Add to H2-14: what the 'Centrifugal On/Off' switch drives. If it is P-001, add to R2-23: lock off and tag the switch / drive for the crude campaign and blank the P-001 discharge connection to the heater."
  },
  {
   "by": "Mechanical / Integrity & Maintenance Engineer",
   "node": "1",
   "row_ref": "MISSING",
   "type": "parking lot",
   "challenge": "041 carries the text 'HOT INLET/OUTLET' on the V-312 head beside nozzle N7B. Nothing in the worksheet refers to it. It is not clear whether it marks an existing nozzle, an internal heating element or an old annotation. Its isolation status is not shown. An unidentified connection on the tank that will hold hot crude cannot be left unexplained.",
   "proposed_change": "Add a parking-lot item to Engineering: what 'HOT INLET/OUTLET' on V-312 denotes, whether a nozzle or internal exists there, and its isolation / blanking status for the campaign. Reference it in row 4.2 and in R1-19."
  },
  {
   "by": "HSE / Technical Safety (Loss Prevention) Engineer",
   "node": "1",
   "row_ref": "3. Reverse Flow - 3.3 (common vent / V-001) and H1-16",
   "type": "wrong fact",
   "challenge": "Sheet 025 answers part of H1-16 and the row misses it. V-001 is drawn with its own existing vent 2\"-VA-B013-203-X from N2 to an atmospheric terminal, with the HOLD 1 flag on that line. The new 2\"-150# valve at TP-12A/B is a branch off that line 'TO NEW COLD VENT'. With the valve open there are two release points for V-312 gas: the 3 m vent and the V-001 terminal, whose height and location are not given. Sheet 025 also shows V-001 receiving streams unrelated to the trial: 3\"-VF-B013-3870-X 'FROM LP PUMPS PSV OUTLET (P-105/106)', the drain from the 14\" LAM-C pig receiver, 2\"-PR-B013-097-X from sheet 030, and VF/DC headers from sheets 022/023/024/032. Those discharges could then emerge at the 3 m vent beside the HOU at any time.",
   "proposed_change": "Rewrite cause 3.3 to state the 025 facts. Add two consequences: (a) V-312 flash or blow-by gas released at the V-001 terminal on 203-X (unassessed location), and (b) PSV or drain discharges from other equipment released at the 3 m vent. Reword H1-16 to: 'Is the existing V-001 vent 203-X retained or removed, what is its terminal height and location, and what is the trial position of the TP-12 valve?' Add a recommendation (Operations): keep the 2\"-150# valve on 8096-X locked closed for the campaign, provided Engineering confirms 203-X stays open as the V-001 vent. Extend R1-22 to cover both terminals. Keep residual = current (HOLD)."
  },
  {
   "by": "HSE / Technical Safety (Loss Prevention) Engineer",
   "node": "1",
   "row_ref": "4. Mis-directed Flow - MISSING (TP-09 line to fuel gas conditioning skid)",
   "type": "missing scenario",
   "challenge": "On 041 the existing line from N10 runs to 'TO FUEL GAS CONDITIONING SKID' (049). The new open vent riser is teed into it at TP-08, and the only separation is one new manual valve at TP-09 with no NC or LC marking. Row 3.3 covers this in half a sentence ('gas exchanged with the TP-09 line') and does not rank it. It is a separate hazard: a fuel gas system connected to an open atmospheric vent and to an air-breathing tank through one unmarked valve.",
   "proposed_change": "Add a row under 4 Mis-directed Flow. Cause: TP-09 valve left open or passing. Consequences: (a) fuel gas back-flows and is released continuously from the 3 m vent near the HOU; (b) V-312 vapour, air or carried-over liquid enters the fuel gas conditioning skid and its consumers. Safeguards: single manual valve, procedural, position not defined. Rank People C4, Env E4, Asset D4, Rep D4, on the basis that fuel gas pressure and consumers are unknown. New recommendation (Operations): spade the TP-09 connection for the campaign and enter it on the blind register; residual C2 / E2 / D2 / D2. Add to R1-19 and to H1-16 (fuel gas pressure, and what N10 was used for before)."
  },
  {
   "by": "HSE / Technical Safety (Loss Prevention) Engineer",
   "node": "1",
   "row_ref": "5. High Pressure - 5.2 / 5.3 (blow-by) and recommendation R1-02",
   "type": "recommendation",
   "challenge": "The residual C3 rests on a V-312 relief device 'discharging to a safe location'. No safe location exists on the drawings: the atmospheric vent is on HOLD 1, and the only engineered disposal route, N11 to the LAM-16 flare (6\"-VF-D013-6490-X via FSV-032), is closed by 041 Note 5 and R1-20. A PSV relieving blow-by gas to atmosphere beside the fired heater prevents vessel rupture but leaves the flash fire, which is the People C consequence in the row.",
   "proposed_change": "Reword R1-02: 'Relief device to discharge to the LAM-16 flare header unless the R1-22 dispersion and radiation study demonstrates that atmospheric discharge of the full blow-by relief rate is acceptable at the HOU, engine intake and manned positions.' Add the PSV relief case to the R1-22 scope and to H1-03 (flare back-pressure, and whether FSV-032 is acceptable in a relief path). State in the remarks of 5.2 and 5.3 that residual C3 is claimed only for vessel rupture, and that the flash-fire consequence stays at current risk (HOLD) until R1-22 closes."
  },
  {
   "by": "HSE / Technical Safety (Loss Prevention) Engineer",
   "node": "1",
   "row_ref": "5.2 / 5.3 / 4.2 (Environment severity) and all rows using 'grade / ground / bund / vehicles'",
   "type": "unstated assumption",
   "challenge": "The worksheet assumes an onshore plot throughout ('pool at grade', 'spill to ground / drains', 'vehicles', 'no bund'). No document supplied states whether LAM-28 is an offshore platform or an onshore site, so the spill receptor (deck and sea, or soil) is unknown. Environment is also ranked inconsistently: tank overfill (9.1) and blocked vent (5.4) are Env D, while loss of containment of V-312 itself in 5.2 / 5.3 and uncontrolled inflow in 4.2 are Env E.",
   "proposed_change": "Add parking-lot H1-25 (Client / HSE): 'Is LAM-28 offshore or onshore? Where do deck or area drains, the open drain tank and V-001 overflow discharge? Is there spill containment and oil spill response?' Affects every Environment ranking, 9.1, 16.1, 16.2 and H1-21. Interim basis: release can reach the sea or uncontained ground. Raise Environment to D in rows 5.2, 5.3 and 4.2 (D5, D5, D4), consistent with 9.1 and 5.4. Replace 'grade / ground / vehicles' with neutral wording ('deck or grade') until answered."
  },
  {
   "by": "HSE / Technical Safety (Loss Prevention) Engineer",
   "node": "1",
   "row_ref": "11. Composition - 11.1 (live crude, continuous flash gas) and 15. Ignition - 15.2",
   "type": "safeguard wrongly credited",
   "challenge": "Residual credit is taken for R1-35 and R1-43. R1-35 is temporary or portable detection with an audible alarm only. R1-43 restores a manually initiated ESD. Neither removes the burner flame, which is a continuous ignition source, before a cloud arrives; an operator has to hear the alarm and reach a button inside the cloud. In 15.2 the two-step reduction from C3 to C2 also leans on R1-45, which is a sketch. Node 2 holds the same release at residual = current, so the two nodes disagree.",
   "proposed_change": "Reword R1-35 to require fixed (temporary-fixed is acceptable) point or line gas detectors between the vent and the HOU, at the engine air intake and at ST-017, with voted executive action: trip burner fuel, close the engine air shut-off, stop P-003 and close the source shutdown valves. Portable and personal monitors are additional only. Row 11.1: residual stays C4 / E4 / D4 / D4 (HOLD on R1-22 / H1-08) unless detection has executive action, then C3. Row 15.2: residual C3 at most, not C2, until the area classification and the separation distance (H1-19) are confirmed."
  },
  {
   "by": "HSE / Technical Safety (Loss Prevention) Engineer",
   "node": "1",
   "row_ref": "6. Low Pressure - 6.2 (air ingress) and 15. Ignition/Static - 15.1",
   "type": "ranking",
   "challenge": "As drawn, a flammable vapour space is the normal condition for every batch: open vent, no blanket, breathing on pump-down and cool-down, and live crude splash-filled at N1 immediately after a strainer (a charge generator with no relaxation length shown). No barrier exists, so L3 understates the likelihood compared with other no-barrier rows ranked L4. Row 15.1 then claims residual C2 from bonding (R1-34), a first-fill purge (R1-30) and the procedure. Bonding does not remove charge carried in the liquid or mist, and the purge is lost at the first pump-down. Row 6.2 is itself on HOLD for exactly this reason.",
   "proposed_change": "Rank 6.2 and 15.1 current People C4, Env E4, Asset D4, Rep D4. Hold 15.1 residual = current pending R1-31 and H1-24. Add a recommendation (Process Engineering): limit inlet velocity to 1 m/s until the N1 inlet is submerged, provide relaxation residence time downstream of ST-017 or a dip pipe, and confirm whether the vent tip device is a flame arrester. Add lightning or static ignition at the vent tip to the consequence text."
  },
  {
   "by": "HSE / Technical Safety (Loss Prevention) Engineer",
   "node": "1",
   "row_ref": "5. High Pressure - 5.5 (external pool fire under V-312 / ST-017)",
   "type": "recommendation",
   "challenge": "The residual drops to C2 on R1-02 (PSV) and R1-37 (PSSR 'confirming fire-fighting in place'). A relief valve does not protect an unwetted shell in a pool fire and does not reduce fire likelihood. R1-37 is a confirmation, not a barrier. No fire water, foam, passive protection, containment or drainage is shown on any document.",
   "proposed_change": "Set residual = current (C3 / D3 / C3 / D3) and mark HOLD on H1-19 and H1-21. Add a recommendation (HSE): define and deploy fire protection for the V-312 / ST-017 / P-003 / HOU area before start-up, covering foam and cooling-water coverage with stated application rates and reach, spill containment or drainage that leads a pool away from under V-312, and remote isolation of feed. Residual may be re-ranked to C2 only after this is installed and R1-02 includes the fire case."
  },
  {
   "by": "HSE / Technical Safety (Loss Prevention) Engineer",
   "node": "1",
   "row_ref": "12. Start-up/Shutdown - 12.3 (emergency during transfer) and recommendation R1-16",
   "type": "recommendation",
   "challenge": "R1-16 places the shutdown valve on 8085-H at V-312. Closing it on LSHH or emergency stop boxes in the Class 150 section and ST-017 against both separators, which is the unprotected blocked-outlet case 5.1 (HOLD). It also does nothing for a leak upstream of it, at ST-017 or at the TP-04 / TP-01 tie-ins. The residual C2 in 12.3 therefore rests on a valve in the wrong place and on manual initiation. Node 2 raises a separate remote stop (R2-46), so an operator would have two unrelated stop buttons in an emergency.",
   "proposed_change": "Amend R1-16: the emergency stop and LSHH-1004 / PSD-232 shall close the source shutdown valves upstream of the spec breaks (the R1-03 valve upstream of TP-04 and the R1-15 valve on the V-100 outlet). Any valve at V-312 is additional only. Make it one campaign emergency stop, operable from a safe location and from each manned station, which also trips P-003, burner fuel and the engine air shut-off (merge with R2-46). Change the 12.3 recommendation list to R1-03, R1-15, R1-16, R1-06, R1-27 and the residual to C3 / E3 / D3 / D3, because initiation is manual. Extend H1-19 with escape routes and muster point relative to the vent and HOU."
  },
  {
   "by": "HSE / Technical Safety (Loss Prevention) Engineer",
   "node": "1",
   "row_ref": "Recommendation R1-22 (and its Node 2 duplicate R2-27)",
   "type": "recommendation",
   "challenge": "The same HOLD 1 study is raised twice with different owners (R1-22 Process Engineering, R2-27 HSE) and different scopes. Neither includes the ignited cases. A vent tip about 3 m above the working level puts a jet or torch fire, flashback and liquid rain-out at head height for the operator at LG-1004, the P-003 LCP and the HOU panels.",
   "proposed_change": "Merge into one action with a split deliverable. Process Engineering: vent capacity, back-pressure and liquid carry-over for filling flash gas, heating gas evolution, blow-by and PSV relief. HSE / Technical Safety: unignited dispersion to LFL and 50% LFL at the burner, engine air intake, P-003 motor and manned positions; ignited vent thermal radiation contours; liquid rain-out footprint. Output to fix vent height and location, tip device, knock-out or liquid seal, and the exclusion zone. R2-27 becomes a cross-reference. Acceptance criteria to be stated in the action."
  },
  {
   "by": "HSE / Technical Safety (Loss Prevention) Engineer",
   "node": "2",
   "row_ref": "7. High Temperature - second row (normal recirculation, sustained vapour release from the 3 m vent)",
   "type": "ranking",
   "challenge": "This is an intended, continuous release for the whole stabilisation period of every batch. It comes from a vent about 3 m high, beside a naked-flame heater and a diesel engine whose ESD and air shut-off have failed on test, with no gas detection and no dispersion result. Node 1 ranks blow-by L5 because every layer is dead. The same reasoning applies here, with the release certain and not dependent on a failure. L4 is not defensible as found.",
   "proposed_change": "Rank current People C5, Asset D5, Rep D5 (Env stays E5), and state in the remarks 'no heating on crude until HOLD 1 is closed'. Residual stays equal to current (HOLD H2-03 / H2-06 / H2-18). Cross-reference the merged dispersion and radiation action."
  },
  {
   "by": "HSE / Technical Safety (Loss Prevention) Engineer",
   "node": "2",
   "row_ref": "15. Ignition/Static - second row (vapour reaches HOU burner / engine intake)",
   "type": "safeguard wrongly credited",
   "challenge": "Residual C2 is claimed, while the release that feeds this row (dev 7, second row) is held at current risk. R2-05 restores an air shut-off that needs a manual ESD. R2-44 is a sketch. Nothing stops a diesel engine running away on ingested vapour before someone reacts. The condition report says only that the air shut-off did not respond to ESD; whether it has an automatic overspeed actuation is not stated.",
   "proposed_change": "Residual C3 / E3 / D3 / D3, conditional on R2-28 having executive action (burner fuel trip, engine air shut-off, P-003 stop). Add a recommendation (Maintenance / Mechanical): fit and test an automatic overspeed-actuated air intake shut-off and an exhaust spark arrestor on the HOU engine, and verify exhaust and firebox surface temperatures against the area classification. Add to H2-18: 'Does the existing emergency air shut-off close automatically on overspeed? Where is the engine air intake relative to the vent?'"
  },
  {
   "by": "HSE / Technical Safety (Loss Prevention) Engineer",
   "node": "2",
   "row_ref": "9. High Level - thermal expansion / foaming, hot crude and foam ejected from the 3 m vent",
   "type": "ranking",
   "challenge": "People is ranked D4, but Node 1 ranks cold overfill from the same vent as People C (9.1, team decision c). Here the liquid is at up to 75-80 degC per the 062 note, ejected as spray and foam at about 3 m over people who are required to be at the tank and HOU, next to the burner. Hot overfill cannot be less severe than cold overfill. The residual D2 also rests on preventive actions only.",
   "proposed_change": "Rank current People C4, Env D4, Asset D4, Rep D4. Residual C3 / D3 / D3 / D3 (two preventive layers: fill limit R2-32 and LSHH burner trip R2-33; no severity change). Add a mitigation recommendation, linked to the vent study: a knock-out or liquid catch on the vent, or relocation of the discharge away from manned positions, and a marked exclusion zone under the vent during heating."
  },
  {
   "by": "HSE / Technical Safety (Loss Prevention) Engineer",
   "node": "2",
   "row_ref": "7. High Temperature - third row (hot surfaces) and recommendation R2-43",
   "type": "parking lot",
   "challenge": "Personnel protection is considered only for the new lines, hoses and pump. Hot crude also fills existing equipment whose insulation status is not shown: the V-312 shell, the common level bridle and LG-1004 gauge glass (where R2-50 puts an operator at fixed intervals), the existing N6 header and '-X' lines tied to it, and the '-X' vent line 8095-X carrying hot vapour. A gauge glass failure with hot crude at operator face height is not recorded anywhere.",
   "proposed_change": "Add parking-lot H2-26 (Mechanical / HSE): 'Is V-312, its level bridle and LG-1004 and the existing connected piping insulated or guarded? What are the temperature rating and type of the LG-1004 gauge glass, and does it have excess-flow ball checks?' Extend R2-43 to these items. Add to the row consequences: 'gauge glass or bridle leak of hot crude at the reading position'. People stays E5 for contact burns; add D4 for the gauge-glass case until H2-26 is answered."
  },
  {
   "by": "HSE / Technical Safety (Loss Prevention) Engineer",
   "node": "2",
   "row_ref": "12. Start-up/Shutdown - second row (emergency at HOU or vent) and recommendations R2-46 / R2-51",
   "type": "recommendation",
   "challenge": "R2-46 gives a remote stop for P-003 and the HOU only. In an emergency during recirculation the separators can still be feeding V-312 (Node 1), and V-312 inventory still gravity-feeds a leak through N4 / 8088-H because there is no remote isolation at the tank outlet. R2-51 asks for a response plan, but nothing defines escape routes, muster point or alarm communication for crew standing between the vent and the heater.",
   "proposed_change": "Merge R2-46 with the Node 1 emergency stop into one campaign ESD (source shutdown valves, P-003, burner fuel, engine air). Add a recommendation (Process Engineering / Instrumentation): a remotely operable or fire-safe fail-closed valve at the V-312 outlet N4 (TP-07), closed by the same ESD. Extend R2-51 to state escape routes and muster point clear of the vent plume and HOU, wind indication (windsock), and the means of raising the alarm. Residual C3 stays, but only with the N4 isolation; otherwise residual = current."
  }
 ]
}